<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Piacenza - ITA IGDG WMO#=160840
  2018-11-25
  14:53:28
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2018.11.25 14:53</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Piacenza - ITA IGDG WMO#=160840</b></p>
<p>Simulation Timestamp: <b>2018-11-25
  14:53:28</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-25
    14:53:28</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      261.09</td>
    <td align="right">      720.23</td>
    <td align="right">      720.23</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      261.09</td>
    <td align="right">      720.23</td>
    <td align="right">      720.23</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      827.63</td>
    <td align="right">     2283.06</td>
    <td align="right">     2283.06</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      827.63</td>
    <td align="right">     2283.06</td>
    <td align="right">     2283.06</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      362.51</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      362.51</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       39.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">       74.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.32</td>
    <td align="right">      154.60</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: District heat appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       39.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       95.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.17</td>
    <td align="right">      426.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      108.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      204.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.17</td>
    <td align="right">      426.48</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       95.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.17</td>
    <td align="right">      426.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      108.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      204.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.17</td>
    <td align="right">      426.48</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      74.164</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      74.164</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      74.164</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      74.164</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3735.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATING::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT COOLING</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTCOOLING::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT HEATING PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - DISTRICT COOLING PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-DISTRICTCOOLINGPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-25
    14:53:28</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2018.11.25 14:53</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Piacenza - ITA IGDG WMO#=160840</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       44.92</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      134.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      388.04</td>
    <td align="right">      102.11</td>
    <td align="right">       96.16</td>
    <td align="right">       98.54</td>
    <td align="right">       91.24</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      388.04</td>
    <td align="right">      102.11</td>
    <td align="right">       96.16</td>
    <td align="right">       98.54</td>
    <td align="right">       91.24</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      130.14</td>
    <td align="right">        9.10</td>
    <td align="right">       57.66</td>
    <td align="right">       42.01</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.54</td>
    <td align="right">        8.92</td>
    <td align="right">       59.97</td>
    <td align="right">       42.64</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.54</td>
    <td align="right">        8.92</td>
    <td align="right">       59.97</td>
    <td align="right">       42.64</td>
    <td align="right">       23.42</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      388.04</td>
    <td align="right">      102.11</td>
    <td align="right">       96.16</td>
    <td align="right">       98.54</td>
    <td align="right">       91.24</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      388.04</td>
    <td align="right">      102.11</td>
    <td align="right">       96.16</td>
    <td align="right">       98.54</td>
    <td align="right">       91.24</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      130.14</td>
    <td align="right">        9.10</td>
    <td align="right">       57.66</td>
    <td align="right">       42.01</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.54</td>
    <td align="right">        8.92</td>
    <td align="right">       59.97</td>
    <td align="right">       42.64</td>
    <td align="right">       23.42</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.54</td>
    <td align="right">        8.92</td>
    <td align="right">       59.97</td>
    <td align="right">       42.64</td>
    <td align="right">       23.42</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      141.72</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">       46.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      490.44</td>
    <td align="right">        1.00</td>
    <td align="right">       38.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.8125</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      110.53</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      277.42</td>
    <td align="right">        1.00</td>
    <td align="right">       64.15</td>
    <td align="right">        0.00</td>
    <td align="right">       49.40</td>
    <td align="right">       49.40</td>
    <td align="right">      4.8438</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">       12.72</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       31.92</td>
    <td align="right">        1.00</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.7188</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">       19.09</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       47.93</td>
    <td align="right">        1.00</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.6250</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      173.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1296.31</td>
    <td align="right">        1.00</td>
    <td align="right">      244.05</td>
    <td align="right">        0.00</td>
    <td align="right">       80.75</td>
    <td align="right">       80.75</td>
    <td align="right">     10.6563</td>
    <td align="right">       19.56</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      362.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2144.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      388.04</td>
    <td align="right">        0.00</td>
    <td align="right">      130.14</td>
    <td align="right">      130.14</td>
    <td align="right">      8.2470</td>
    <td align="right">       16.69</td>
    <td align="right">      6.3823</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      362.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2144.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      388.04</td>
    <td align="right">        0.00</td>
    <td align="right">      130.14</td>
    <td align="right">      130.14</td>
    <td align="right">      8.2470</td>
    <td align="right">       16.69</td>
    <td align="right">      6.3823</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-25
    14:53:28</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">11-JUL-16:00</td>
    <td align="right">04-DEC-06:10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64521.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19647.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2690.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2082.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     4772.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19647.78</td>
    <td align="right">    64521.66</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64521.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19647.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2690.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     2082.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-25
    14:53:28</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      558.64</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      109.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      124.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      234.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.12</td>
    <td align="right">      558.64</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1541.02</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      303.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      344.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      647.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.13</td>
    <td align="right">     1541.02</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1541.02</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      303.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      344.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      647.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.13</td>
    <td align="right">     1541.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-25
    14:53:28</b></p>
<b>ZoneHVAC:IdealLoadsAirSystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:IdealLoadsAirSystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-25
    14:53:28</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 156 | SURFACE 167 | SURFACE 228 | SURFACE 239 | SURFACE 57 | SURFACE 62 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG</td>
    <td align="right">SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 57 | SURFACE 62 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 106 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 178 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 167 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG</td>
    <td align="right">SURFACE 106 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 45 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 146 | SURFACE 156 | SURFACE 167 | SURFACE 218 | SURFACE 228 | SURFACE 239 | SURFACE 57 | SURFACE 62 | SURFACE 74 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 11 - OVERHANG</td>
    <td align="right">SURFACE 45 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 57 | SURFACE 62 | SURFACE 74 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 212 | SURFACE 178 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 207 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG</td>
    <td align="right">SURFACE 212 | SURFACE 178 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 207 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 45 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 146 | SURFACE 156 | SURFACE 167 | SURFACE 218 | SURFACE 228 | SURFACE 239 | SURFACE 57 | SURFACE 62 | SURFACE 74 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 13 - OVERHANG</td>
    <td align="right">SURFACE 45 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 57 | SURFACE 62 | SURFACE 74 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 156 | SURFACE 167 | SURFACE 228 | SURFACE 239 | SURFACE 57 | SURFACE 62 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 14 - OVERHANG</td>
    <td align="right">SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 57 | SURFACE 62 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 156 | SURFACE 167 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG</td>
    <td align="right">SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 156 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 54 | SURFACE 167 | SURFACE 239 | SURFACE 57 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 16 - OVERHANG</td>
    <td align="right">SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 54 | SURFACE 57 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 167 | SURFACE 239 | SURFACE 57 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 17 - OVERHANG</td>
    <td align="right">SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 57 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 106 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 178 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 34 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 167 | SURFACE 239 | SURFACE 57 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 18 - OVERHANG</td>
    <td align="right">SURFACE 34 | SURFACE 50 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 57 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 140 | SURFACE 212 | SURFACE 68 | SURFACE 106 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 178 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 34 | SURFACE 52 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 130 | SURFACE 144 | SURFACE 167 | SURFACE 207 | SURFACE 216 | SURFACE 239 | SURFACE 57 | SURFACE 58 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 19 - OVERHANG</td>
    <td align="right">SURFACE 68 | SURFACE 34 | SURFACE 52 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 57 | SURFACE 58 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG</td>
    <td align="right">SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG</td>
    <td align="right">SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 146 | SURFACE 156 | SURFACE 167 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 22 - OVERHANG</td>
    <td align="right">SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 146 | SURFACE 156 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 178 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 23 - OVERHANG</td>
    <td align="right">SURFACE 178 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 140 | SURFACE 212 | SURFACE 106 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 178 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 130 | SURFACE 144 | SURFACE 167 | SURFACE 207 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 24 - OVERHANG</td>
    <td align="right">SURFACE 140 | SURFACE 106 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 130 | SURFACE 144 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 146 | SURFACE 156 | SURFACE 167 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 26 - OVERHANG</td>
    <td align="right">SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 146 | SURFACE 156 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 156 | SURFACE 167 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 27 - OVERHANG</td>
    <td align="right">SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 156 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 167 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 28 - OVERHANG</td>
    <td align="right">SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 167 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 29 - OVERHANG</td>
    <td align="right">SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 146 | SURFACE 156 | SURFACE 167 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 3 - OVERHANG</td>
    <td align="right">SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 146 | SURFACE 156 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 106 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 178 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 144 | SURFACE 167 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 30 - OVERHANG</td>
    <td align="right">SURFACE 106 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 144 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 140 | SURFACE 212 | SURFACE 106 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 178 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 130 | SURFACE 144 | SURFACE 167 | SURFACE 207 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 31 - OVERHANG</td>
    <td align="right">SURFACE 140 | SURFACE 106 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 130 | SURFACE 144 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 32 - OVERHANG</td>
    <td align="right">SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 34 - OVERHANG</td>
    <td align="right">SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 35 - OVERHANG</td>
    <td align="right">SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 36 - OVERHANG</td>
    <td align="right">SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 37 - OVERHANG</td>
    <td align="right">SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 178 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 38 - OVERHANG</td>
    <td align="right">SURFACE 178 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 212 | SURFACE 178 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 207 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 39 - OVERHANG</td>
    <td align="right">SURFACE 212 | SURFACE 178 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 207 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 156 | SURFACE 167 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 4 - OVERHANG</td>
    <td align="right">SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 156 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 45 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 146 | SURFACE 156 | SURFACE 167 | SURFACE 218 | SURFACE 228 | SURFACE 239 | SURFACE 57 | SURFACE 62 | SURFACE 74 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 5 - OVERHANG</td>
    <td align="right">SURFACE 45 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 57 | SURFACE 62 | SURFACE 74 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 6 - OVERHANG</td>
    <td align="right">SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 196 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 106 | SURFACE 123 | SURFACE 124 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 178 | SURFACE 195 | SURFACE 196 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 34 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 144 | SURFACE 167 | SURFACE 216 | SURFACE 239 | SURFACE 57 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 7 - OVERHANG</td>
    <td align="right">SURFACE 34 | SURFACE 51 | SURFACE 52 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 57 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 117 | SURFACE 118 | SURFACE 119 | SURFACE 120 | SURFACE 121 | SURFACE 122 | SURFACE 123 | SURFACE 189 | SURFACE 190 | SURFACE 191 | SURFACE 192 | SURFACE 193 | SURFACE 194 | SURFACE 195 | SURFACE 45 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 156 | SURFACE 167 | SURFACE 228 | SURFACE 239 | SURFACE 57 | SURFACE 62 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 8 - OVERHANG</td>
    <td align="right">SURFACE 45 | SURFACE 46 | SURFACE 47 | SURFACE 48 | SURFACE 49 | SURFACE 50 | SURFACE 51 | SURFACE 57 | SURFACE 62 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 140 | SURFACE 212 | SURFACE 68 | SURFACE 106 | SURFACE 125 | SURFACE 126 | SURFACE 127 | SURFACE 178 | SURFACE 197 | SURFACE 198 | SURFACE 199 | SURFACE 34 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 130 | SURFACE 144 | SURFACE 167 | SURFACE 207 | SURFACE 216 | SURFACE 239 | SURFACE 57 | SURFACE 58 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 9 - OVERHANG</td>
    <td align="right">SURFACE 68 | SURFACE 34 | SURFACE 53 | SURFACE 54 | SURFACE 55 | SURFACE 57 | SURFACE 58 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 65 | SURFACE 153 | SURFACE 225 | SURFACE 81 | SURFACE 129 | SURFACE 144 | SURFACE 167 | SURFACE 202 | SURFACE 216 | SURFACE 239 | SURFACE 59 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 41 - OVERHANG</td>
    <td align="right">SURFACE 65 | SURFACE 81 | SURFACE 59 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | Mir-SUB SURFACE 70 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | SURFACE 65 | SURFACE 153 | SURFACE 225 | SURFACE 81 | SURFACE 129 | SURFACE 145 | SURFACE 167 | SURFACE 168 | SURFACE 202 | SURFACE 217 | SURFACE 239 | SURFACE 240 | SURFACE 59 | SURFACE 73 | SURFACE 95 | SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 42 - OVERHANG</td>
    <td align="right">SURFACE 65 | SURFACE 81 | SURFACE 59 | SURFACE 73 | SURFACE 95 | SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 202 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 46 - OVERHANG</td>
    <td align="right">SURFACE 202 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 153 | SURFACE 225 | SURFACE 129 | SURFACE 144 | SURFACE 167 | SURFACE 202 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 52 - OVERHANG</td>
    <td align="right">SURFACE 153 | SURFACE 129 | SURFACE 144 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 153 | SURFACE 225 | SURFACE 129 | SURFACE 145 | SURFACE 167 | SURFACE 168 | SURFACE 202 | SURFACE 217 | SURFACE 239 | SURFACE 240 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 53 - OVERHANG</td>
    <td align="right">SURFACE 153 | SURFACE 129 | SURFACE 145 | SURFACE 167 | SURFACE 168 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 225 | SURFACE 202 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 54 - OVERHANG</td>
    <td align="right">SURFACE 225 | SURFACE 202 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 225 | SURFACE 202 | SURFACE 217 | SURFACE 239 | SURFACE 240 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 55 - OVERHANG</td>
    <td align="right">SURFACE 225 | SURFACE 202 | SURFACE 217 | SURFACE 239 | SURFACE 240 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 116 | SURFACE 188 | SURFACE 146 | SURFACE 156 | SURFACE 218 | SURFACE 228 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 59 - OVERHANG</td>
    <td align="right">SURFACE 116 | SURFACE 146 | SURFACE 156 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 116 | SURFACE 188 | SURFACE 146 | SURFACE 156 | SURFACE 167 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 60 - OVERHANG</td>
    <td align="right">SURFACE 116 | SURFACE 146 | SURFACE 156 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61 - OVERHANG</td>
    <td align="right">SURFACE 188 | SURFACE 218 | SURFACE 228 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG</td>
    <td align="right">SURFACE 188 | SURFACE 218 | SURFACE 228 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62 - OVERHANG</td>
    <td align="right">SURFACE 188 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 62 - OVERHANG</td>
    <td align="right">SURFACE 188 | SURFACE 218 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 116 | SURFACE 188 | SURFACE 44 | SURFACE 146 | SURFACE 156 | SURFACE 218 | SURFACE 228 | SURFACE 57 | SURFACE 62 | SURFACE 74 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 64 - OVERHANG</td>
    <td align="right">SURFACE 44 | SURFACE 57 | SURFACE 62 | SURFACE 74 | SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 116 | SURFACE 188 | SURFACE 44 | SURFACE 146 | SURFACE 156 | SURFACE 167 | SURFACE 218 | SURFACE 228 | SURFACE 239 | SURFACE 57 | SURFACE 62 | SURFACE 74 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 65 - OVERHANG</td>
    <td align="right">SURFACE 44 | SURFACE 57 | SURFACE 62 | SURFACE 74 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 67 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 212 | SURFACE 207 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 67 - OVERHANG</td>
    <td align="right">SURFACE 212 | SURFACE 207 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 68 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 129 | SURFACE 144 | SURFACE 167 | SURFACE 202 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 68 - OVERHANG</td>
    <td align="right">SURFACE 129 | SURFACE 144 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 69 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 140 | SURFACE 212 | SURFACE 130 | SURFACE 144 | SURFACE 167 | SURFACE 207 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 69 - OVERHANG</td>
    <td align="right">SURFACE 140 | SURFACE 130 | SURFACE 144 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 70 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 65 | SURFACE 129 | SURFACE 144 | SURFACE 167 | SURFACE 202 | SURFACE 216 | SURFACE 239 | SURFACE 59 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 70 - OVERHANG</td>
    <td align="right">SURFACE 65 | SURFACE 59 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 71 - OVERHANG</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 140 | SURFACE 212 | SURFACE 65 | SURFACE 68 | SURFACE 130 | SURFACE 144 | SURFACE 167 | SURFACE 207 | SURFACE 216 | SURFACE 239 | SURFACE 58 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SUB SURFACE 71 - OVERHANG</td>
    <td align="right">SURFACE 65 | SURFACE 68 | SURFACE 58 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | Mir-SUB SURFACE 70 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | SURFACE 144 | SURFACE 167 | SURFACE 216 | SURFACE 239 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 156 | SURFACE 167 | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 228 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | SURFACE 156 | SURFACE 167 | SURFACE 228 | SURFACE 239 | SURFACE 62 | SURFACE 83 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | SURFACE 146 | SURFACE 167 | SURFACE 218 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | SURFACE 218 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | SURFACE 146 | SURFACE 167 | SURFACE 218 | SURFACE 239 | SURFACE 74 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | SURFACE 144 | SURFACE 167 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 129 | SURFACE 202 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 153 | SURFACE 225 | SURFACE 167 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 116 | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 116 | SURFACE 188 | SURFACE 153 | SURFACE 225 | SURFACE 129 | SURFACE 146 | SURFACE 202 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 202 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">Mir-SUB SURFACE 55 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 225 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 239</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 188 | SURFACE 225 | SURFACE 202 | SURFACE 218 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 240</td>
    <td align="right">Mir-SUB SURFACE 55 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 70 - OVERHANG | SURFACE 144 | SURFACE 167 | SURFACE 216 | SURFACE 239 | SURFACE 72 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | SURFACE 116 | SURFACE 188 | SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | Mir-SUB SURFACE 70 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | SURFACE 65 | SURFACE 129 | SURFACE 202 | SURFACE 59 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | SURFACE 153 | SURFACE 225 | SURFACE 81 | SURFACE 167 | SURFACE 239 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 64 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | SURFACE 116 | SURFACE 188 | SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">Mir-SUB SURFACE 1 - OVERHANG | Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 11 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 13 - OVERHANG | Mir-SUB SURFACE 14 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 16 - OVERHANG | Mir-SUB SURFACE 17 - OVERHANG | Mir-SUB SURFACE 18 - OVERHANG | Mir-SUB SURFACE 19 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 5 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 7 - OVERHANG | Mir-SUB SURFACE 8 - OVERHANG | Mir-SUB SURFACE 9 - OVERHANG | Mir-SUB SURFACE 41 - OVERHANG | Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 65 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | Mir-SUB SURFACE 70 - OVERHANG | Mir-SUB SURFACE 71 - OVERHANG | SURFACE 65 | SURFACE 116 | SURFACE 188 | SURFACE 44 | SURFACE 153 | SURFACE 225 | SURFACE 81 | SURFACE 129 | SURFACE 146 | SURFACE 202 | SURFACE 218 | SURFACE 59 | SURFACE 74 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">Mir-SUB SURFACE 42 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | SURFACE 216 | SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">Mir-SUB SURFACE 10 - OVERHANG | Mir-SUB SURFACE 12 - OVERHANG | Mir-SUB SURFACE 15 - OVERHANG | Mir-SUB SURFACE 20 - OVERHANG | Mir-SUB SURFACE 21 - OVERHANG | Mir-SUB SURFACE 22 - OVERHANG | Mir-SUB SURFACE 23 - OVERHANG | Mir-SUB SURFACE 24 - OVERHANG | Mir-SUB SURFACE 26 - OVERHANG | Mir-SUB SURFACE 27 - OVERHANG | Mir-SUB SURFACE 28 - OVERHANG | Mir-SUB SURFACE 29 - OVERHANG | Mir-SUB SURFACE 3 - OVERHANG | Mir-SUB SURFACE 30 - OVERHANG | Mir-SUB SURFACE 31 - OVERHANG | Mir-SUB SURFACE 32 - OVERHANG | Mir-SUB SURFACE 34 - OVERHANG | Mir-SUB SURFACE 35 - OVERHANG | Mir-SUB SURFACE 36 - OVERHANG | Mir-SUB SURFACE 37 - OVERHANG | Mir-SUB SURFACE 38 - OVERHANG | Mir-SUB SURFACE 39 - OVERHANG | Mir-SUB SURFACE 4 - OVERHANG | Mir-SUB SURFACE 6 - OVERHANG | Mir-SUB SURFACE 46 - OVERHANG | Mir-SUB SURFACE 52 - OVERHANG | Mir-SUB SURFACE 53 - OVERHANG | Mir-SUB SURFACE 54 - OVERHANG | Mir-SUB SURFACE 55 - OVERHANG | Mir-SUB SURFACE 59 - OVERHANG | Mir-SUB SURFACE 60 - OVERHANG | Mir-SUB SURFACE 61 - OVERHANG | Mir-SUB SURFACE 62 - OVERHANG | Mir-SUB SURFACE 67 - OVERHANG | Mir-SUB SURFACE 68 - OVERHANG | Mir-SUB SURFACE 69 - OVERHANG | SURFACE 144 | SURFACE 167 | SURFACE 216 | SURFACE 239 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">SUB SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SUB SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">SUB SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SUB SURFACE 59 | SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">SUB SURFACE 67 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">SUB SURFACE 55 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">SUB SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">SUB SURFACE 61 | SUB SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 57 | SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">SUB SURFACE 64 | SUB SURFACE 65 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-25
    14:53:28</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-25
    14:53:28</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.79</td>
    <td align="right">3.68</td>
    <td align="right">7.36</td>
    <td align="right">10.85</td>
    <td align="right">17.45</td>
    <td align="right">20.92</td>
    <td align="right">21.88</td>
    <td align="right">20.11</td>
    <td align="right">16.05</td>
    <td align="right">10.98</td>
    <td align="right">5.99</td>
    <td align="right">2.69</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Piacenza - ITA IGDG WMO#=160840</td>
    <td align="right">44.92</td>
    <td align="right">9.73</td>
    <td align="right">1.00</td>
    <td align="right">134.00</td>
    <td align="right">99726</td>
    <td align="right">1.1853</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">108</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">266</td>
    <td align="right">62</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">28.55</td>
    <td align="right">0.52</td>
    <td align="right">1.00E-002</td>
    <td align="right">29.83</td>
    <td align="right">2.69</td>
    <td align="right">5.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.55</td>
    <td align="right">31.10</td>
    <td align="right">0.52</td>
    <td align="right">5.07</td>
    <td align="right">1.00E-002</td>
    <td align="right">10.57</td>
    <td align="right">10.57</td>
    <td align="right">490.44</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.41</td>
    <td align="right">38.35</td>
    <td align="right">38.35</td>
    <td align="right">0.00</td>
    <td align="right">17</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">31.71</td>
    <td align="right">0.77</td>
    <td align="right">3.04</td>
    <td align="right">31.03</td>
    <td align="right">5.26</td>
    <td align="right">6.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.83</td>
    <td align="right">35.24</td>
    <td align="right">0.52</td>
    <td align="right">9.04</td>
    <td align="right">3.04</td>
    <td align="right">10.57</td>
    <td align="right">9.56</td>
    <td align="right">277.42</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">110.53</td>
    <td align="right">64.15</td>
    <td align="right">14.75</td>
    <td align="right">49.40</td>
    <td align="right">68</td>
    <td align="right">39</td>
    <td align="right">72</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">24.10</td>
    <td align="right">7.52</td>
    <td align="right">3.04</td>
    <td align="right">24.97</td>
    <td align="right">6.30</td>
    <td align="right">6.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.10</td>
    <td align="right">25.83</td>
    <td align="right">5.07</td>
    <td align="right">7.52</td>
    <td align="right">3.04</td>
    <td align="right">10.57</td>
    <td align="right">9.56</td>
    <td align="right">31.92</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">12.72</td>
    <td align="right">18.45</td>
    <td align="right">18.45</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">31.63</td>
    <td align="right">11.12</td>
    <td align="right">3.04</td>
    <td align="right">30.10</td>
    <td align="right">10.08</td>
    <td align="right">6.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.57</td>
    <td align="right">31.63</td>
    <td align="right">9.04</td>
    <td align="right">11.12</td>
    <td align="right">3.04</td>
    <td align="right">10.57</td>
    <td align="right">9.56</td>
    <td align="right">47.93</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">19.09</td>
    <td align="right">23.04</td>
    <td align="right">23.04</td>
    <td align="right">0.00</td>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">25.83</td>
    <td align="right">0.52</td>
    <td align="right">3.04</td>
    <td align="right">27.83</td>
    <td align="right">6.43</td>
    <td align="right">6.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">22.89</td>
    <td align="right">34.64</td>
    <td align="right">0.52</td>
    <td align="right">11.12</td>
    <td align="right">3.04</td>
    <td align="right">10.57</td>
    <td align="right">7.46</td>
    <td align="right">1296.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">173.77</td>
    <td align="right">244.05</td>
    <td align="right">163.30</td>
    <td align="right">80.75</td>
    <td align="right">73</td>
    <td align="right">23</td>
    <td align="right">36</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">46.41</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">5.813</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.813</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.844</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.566</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">8.719</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.472</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">11.625</td>
    <td align="right">48.007</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">59.632</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">19.559</td>
    <td align="right">5.113E-002</td>
    <td align="right">10.656</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 PEOPLE 1</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">0.4</td>
    <td align="right">3.588E-003</td>
    <td align="right">278.709</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 PEOPLE 2</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">0.4</td>
    <td align="right">3.588E-003</td>
    <td align="right">278.709</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 PEOPLE 3</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">0.4</td>
    <td align="right">3.588E-003</td>
    <td align="right">278.709</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 PEOPLE 1</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">0.5</td>
    <td align="right">3.588E-002</td>
    <td align="right">27.871</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 PEOPLE 2</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">0.5</td>
    <td align="right">3.588E-002</td>
    <td align="right">27.871</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 PEOPLE 3</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">0.5</td>
    <td align="right">3.588E-002</td>
    <td align="right">27.871</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE 1</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">3.4</td>
    <td align="right">0.179</td>
    <td align="right">5.574</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE 2</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">3.4</td>
    <td align="right">0.179</td>
    <td align="right">5.574</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 PEOPLE 3</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">3.4</td>
    <td align="right">0.179</td>
    <td align="right">5.574</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 1</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">0.6</td>
    <td align="right">3.642E-003</td>
    <td align="right">274.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 10</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">0.6</td>
    <td align="right">3.417E-003</td>
    <td align="right">292.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 11</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">0.7</td>
    <td align="right">3.968E-003</td>
    <td align="right">252.032</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 12</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">1.0</td>
    <td align="right">6.017E-003</td>
    <td align="right">166.207</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 2</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">0.6</td>
    <td align="right">3.417E-003</td>
    <td align="right">292.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 3</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">0.7</td>
    <td align="right">3.968E-003</td>
    <td align="right">252.032</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 4</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">1.0</td>
    <td align="right">6.017E-003</td>
    <td align="right">166.207</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 5</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">0.6</td>
    <td align="right">3.642E-003</td>
    <td align="right">274.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 6</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">0.6</td>
    <td align="right">3.417E-003</td>
    <td align="right">292.654</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 7</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">0.7</td>
    <td align="right">3.968E-003</td>
    <td align="right">252.032</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 8</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">1.0</td>
    <td align="right">6.017E-003</td>
    <td align="right">166.207</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 PEOPLE 9</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">0.6</td>
    <td align="right">3.642E-003</td>
    <td align="right">274.612</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">189.1-2009 - OFFICE - STAIR - CZ1-3 LIGHTS 1</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">46.41</td>
    <td align="right">0.0</td>
    <td align="right">67.440</td>
    <td align="right">1.453</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67.440</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">189.1-2009 - OFFICE - STAIR - CZ1-3 LIGHTS 2</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">46.41</td>
    <td align="right">0.0</td>
    <td align="right">67.440</td>
    <td align="right">1.453</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67.440</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">189.1-2009 - OFFICE - STAIR - CZ1-3 LIGHTS 3</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">46.41</td>
    <td align="right">0.0</td>
    <td align="right">67.440</td>
    <td align="right">1.453</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67.440</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">189.1-2009 - OFFICE - STAIR - CZ1-3 LIGHTS 4</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">46.41</td>
    <td align="right">0.0</td>
    <td align="right">67.440</td>
    <td align="right">1.453</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67.440</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS 1</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">178.453</td>
    <td align="right">1.615</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">178.453</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS 2</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">178.453</td>
    <td align="right">1.615</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">178.453</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 LIGHTS 3</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">178.453</td>
    <td align="right">1.615</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">178.453</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 LIGHTS 1</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">36.954</td>
    <td align="right">2.906</td>
    <td align="right">27.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.954</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 LIGHTS 2</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">36.954</td>
    <td align="right">2.906</td>
    <td align="right">27.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.954</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 LIGHTS 3</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">36.954</td>
    <td align="right">2.906</td>
    <td align="right">27.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">36.954</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS 1</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">73.991</td>
    <td align="right">3.875</td>
    <td align="right">7.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">73.991</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS 2</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">73.991</td>
    <td align="right">3.875</td>
    <td align="right">7.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">73.991</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 LIGHTS 3</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">73.991</td>
    <td align="right">3.875</td>
    <td align="right">7.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">73.991</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 1</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">131.882</td>
    <td align="right">0.759</td>
    <td align="right">14.844</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">131.882</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 10</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">123.751</td>
    <td align="right">0.712</td>
    <td align="right">13.929</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">123.751</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 11</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">143.698</td>
    <td align="right">0.827</td>
    <td align="right">16.174</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">143.698</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 12</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">217.899</td>
    <td align="right">1.254</td>
    <td align="right">24.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">217.899</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 2</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">123.751</td>
    <td align="right">0.712</td>
    <td align="right">13.929</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">123.751</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 3</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">143.698</td>
    <td align="right">0.827</td>
    <td align="right">16.174</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">143.698</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 4</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">217.899</td>
    <td align="right">1.254</td>
    <td align="right">24.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">217.899</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 5</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">131.882</td>
    <td align="right">0.759</td>
    <td align="right">14.844</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">131.882</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 6</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">123.751</td>
    <td align="right">0.712</td>
    <td align="right">13.929</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">123.751</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 7</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">143.698</td>
    <td align="right">0.827</td>
    <td align="right">16.174</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">143.698</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 8</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">217.899</td>
    <td align="right">1.254</td>
    <td align="right">24.526</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">217.899</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 LIGHTS 9</td>
    <td align="right">OFFICE BLDG LIGHT</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">131.882</td>
    <td align="right">0.759</td>
    <td align="right">14.844</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">131.882</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">63.450</td>
    <td align="right">0.574</td>
    <td align="right">53.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">63.450</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">63.450</td>
    <td align="right">0.574</td>
    <td align="right">53.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">63.450</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 ELECTRIC EQUIPMENT 3</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">63.450</td>
    <td align="right">0.574</td>
    <td align="right">53.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">63.450</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">3.194</td>
    <td align="right">0.251</td>
    <td align="right">2.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3.194</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">3.194</td>
    <td align="right">0.251</td>
    <td align="right">2.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3.194</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 ELECTRIC EQUIPMENT 3</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">3.194</td>
    <td align="right">0.251</td>
    <td align="right">2.333</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3.194</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">305.555</td>
    <td align="right">16.002</td>
    <td align="right">29.733</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">305.555</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">305.555</td>
    <td align="right">16.002</td>
    <td align="right">29.733</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">305.555</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 ELECTRIC EQUIPMENT 3</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">305.555</td>
    <td align="right">16.002</td>
    <td align="right">29.733</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">305.555</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 1</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">85.257</td>
    <td align="right">0.491</td>
    <td align="right">9.596</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">85.257</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 10</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">80.001</td>
    <td align="right">0.460</td>
    <td align="right">9.005</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.001</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 11</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">92.895</td>
    <td align="right">0.535</td>
    <td align="right">10.456</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">92.895</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 12</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">140.864</td>
    <td align="right">0.811</td>
    <td align="right">15.855</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">140.864</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 2</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">80.001</td>
    <td align="right">0.460</td>
    <td align="right">9.005</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.001</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 3</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">92.895</td>
    <td align="right">0.535</td>
    <td align="right">10.456</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">92.895</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 4</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">140.864</td>
    <td align="right">0.811</td>
    <td align="right">15.855</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">140.864</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 5</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">85.257</td>
    <td align="right">0.491</td>
    <td align="right">9.596</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">85.257</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 6</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">80.001</td>
    <td align="right">0.460</td>
    <td align="right">9.005</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.001</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 7</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">92.895</td>
    <td align="right">0.535</td>
    <td align="right">10.456</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">92.895</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 8</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">140.864</td>
    <td align="right">0.811</td>
    <td align="right">15.855</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">140.864</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 ELECTRIC EQUIPMENT 9</td>
    <td align="right">OFFICE BLDG EQUIP</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">85.257</td>
    <td align="right">0.491</td>
    <td align="right">9.596</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">85.257</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">189.1-2009 - OFFICE - STAIR - CZ1-3 INFILTRATION 1</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">46.41</td>
    <td align="right">0.0</td>
    <td align="right">2.335E-003</td>
    <td align="right">5.032E-005</td>
    <td align="right">4.675E-005</td>
    <td align="right">1.714E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">189.1-2009 - OFFICE - STAIR - CZ1-3 INFILTRATION 2</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">46.41</td>
    <td align="right">0.0</td>
    <td align="right">5.387E-003</td>
    <td align="right">1.161E-004</td>
    <td align="right">1.078E-004</td>
    <td align="right">3.954E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">189.1-2009 - OFFICE - STAIR - CZ1-3 INFILTRATION 3</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">46.41</td>
    <td align="right">0.0</td>
    <td align="right">1.935E-003</td>
    <td align="right">4.169E-005</td>
    <td align="right">3.873E-005</td>
    <td align="right">1.420E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">189.1-2009 - OFFICE - STAIR - CZ1-3 INFILTRATION 4</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">46.41</td>
    <td align="right">0.0</td>
    <td align="right">5.442E-003</td>
    <td align="right">1.173E-004</td>
    <td align="right">1.089E-004</td>
    <td align="right">3.994E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 INFILTRATION 1</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">6.463E-003</td>
    <td align="right">5.848E-005</td>
    <td align="right">6.400E-005</td>
    <td align="right">8.387E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 INFILTRATION 2</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">6.463E-003</td>
    <td align="right">5.848E-005</td>
    <td align="right">6.400E-005</td>
    <td align="right">8.387E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">189.1-2009 - OFFICE - CORRIDOR - CZ1-3 INFILTRATION 3</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">1.760E-002</td>
    <td align="right">1.592E-004</td>
    <td align="right">1.743E-004</td>
    <td align="right">0.228</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 INFILTRATION 1</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">1.859E-003</td>
    <td align="right">1.462E-004</td>
    <td align="right">8.193E-005</td>
    <td align="right">0.210</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 INFILTRATION 2</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">1.859E-003</td>
    <td align="right">1.462E-004</td>
    <td align="right">8.193E-005</td>
    <td align="right">0.210</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">189.1-2009 - OFFICE - RESTROOM - CZ1-3 INFILTRATION 3</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">3.140E-003</td>
    <td align="right">2.469E-004</td>
    <td align="right">1.384E-004</td>
    <td align="right">0.354</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION 1</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">2.322E-003</td>
    <td align="right">1.216E-004</td>
    <td align="right">7.895E-005</td>
    <td align="right">0.174</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION 2</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">2.322E-003</td>
    <td align="right">1.216E-004</td>
    <td align="right">7.895E-005</td>
    <td align="right">0.174</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION 3</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">4.245E-003</td>
    <td align="right">2.223E-004</td>
    <td align="right">1.444E-004</td>
    <td align="right">0.319</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 1</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">9.712E-003</td>
    <td align="right">5.589E-005</td>
    <td align="right">2.972E-005</td>
    <td align="right">2.697E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 10</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">9.655E-003</td>
    <td align="right">5.557E-005</td>
    <td align="right">2.955E-005</td>
    <td align="right">2.681E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 11</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">9.758E-003</td>
    <td align="right">5.616E-005</td>
    <td align="right">2.987E-005</td>
    <td align="right">2.710E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 12</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">1.414E-002</td>
    <td align="right">8.137E-005</td>
    <td align="right">4.328E-005</td>
    <td align="right">3.927E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 2</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">6.145E-003</td>
    <td align="right">3.537E-005</td>
    <td align="right">1.881E-005</td>
    <td align="right">1.707E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 3</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">9.081E-003</td>
    <td align="right">5.226E-005</td>
    <td align="right">2.780E-005</td>
    <td align="right">2.522E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 4</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">7.958E-003</td>
    <td align="right">4.580E-005</td>
    <td align="right">2.436E-005</td>
    <td align="right">2.210E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 5</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">6.260E-003</td>
    <td align="right">3.602E-005</td>
    <td align="right">1.916E-005</td>
    <td align="right">1.738E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 6</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">6.145E-003</td>
    <td align="right">3.537E-005</td>
    <td align="right">1.881E-005</td>
    <td align="right">1.707E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 7</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">5.682E-003</td>
    <td align="right">3.270E-005</td>
    <td align="right">1.739E-005</td>
    <td align="right">1.578E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 8</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">7.958E-003</td>
    <td align="right">4.580E-005</td>
    <td align="right">2.436E-005</td>
    <td align="right">2.210E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">189.1-2009 - OFFICE - CLOSEDOFFICE - CZ1-3 INFILTRATION 9</td>
    <td align="right">OFFICE INFIL QUARTER ON</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">6.260E-003</td>
    <td align="right">3.602E-005</td>
    <td align="right">1.916E-005</td>
    <td align="right">1.738E-002</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ZoneVentilation Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneVentilation Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/person Area {m3/s/person}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Fan Type {Exhaust;Intake;Natural}</td>
    <td align="right">Fan Pressure Rise {Pa}</td>
    <td align="right">Fan Efficiency {}</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
    <td align="right">Minimum Indoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Indoor Temperature{C}/Schedule</td>
    <td align="right">Delta Temperature{C}/Schedule</td>
    <td align="right">Minimum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum Outdoor Temperature{C}/Schedule</td>
    <td align="right">Maximum WindSpeed{m/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE 1 VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">46.41</td>
    <td align="right">0.0</td>
    <td align="right">1.179E-002</td>
    <td align="right">2.540E-004</td>
    <td align="right">N/A</td>
    <td align="right">8.653E-002</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE 2 VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">110.53</td>
    <td align="right">1.2</td>
    <td align="right">2.807E-002</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.360E-002</td>
    <td align="right">0.364</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE 3 VENTILATION PER FLOOR AREA</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">12.72</td>
    <td align="right">1.4</td>
    <td align="right">6.201E-002</td>
    <td align="right">4.877E-003</td>
    <td align="right">4.531E-002</td>
    <td align="right">6.995</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE 4 VENTILATION PER PERSON</td>
    <td align="right">OFFICE MISC OCC</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">19.09</td>
    <td align="right">10.3</td>
    <td align="right">7.275E-002</td>
    <td align="right">3.810E-003</td>
    <td align="right">7.079E-003</td>
    <td align="right">5.465</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE 5 VENTILATION PER PERSON</td>
    <td align="right">OFFICE WORK OCC</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">173.77</td>
    <td align="right">8.9</td>
    <td align="right">8.386E-002</td>
    <td align="right">4.826E-004</td>
    <td align="right">9.439E-003</td>
    <td align="right">0.233</td>
    <td align="right">Natural</td>
    <td align="right">0.000</td>
    <td align="right">1.0</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">-100.00</td>
    <td align="right">-100.00</td>
    <td align="right">100.00</td>
    <td align="right">40.00</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone THERMAL ZONE 1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone THERMAL ZONE 2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone THERMAL ZONE 3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone THERMAL ZONE 4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone THERMAL ZONE 5</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone THERMAL ZONE 1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone THERMAL ZONE 2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone THERMAL ZONE 3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone THERMAL ZONE 4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone THERMAL ZONE 5</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Cooling</td>
    <td align="right">1337.25226</td>
    <td align="right">1537.84010</td>
    <td align="right">0.10071</td>
    <td align="right">0.11581</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 07:00:00</td>
    <td align="right">22.27100</td>
    <td align="right">1.33499E-002</td>
    <td align="right">46.41000</td>
    <td align="right">0.00000</td>
    <td align="right">1.17881E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">Heating</td>
    <td align="right">2138.18161</td>
    <td align="right">2672.72702</td>
    <td align="right">9.30958E-002</td>
    <td align="right">0.11637</td>
    <td align="right">PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.28840E-003</td>
    <td align="right">46.41000</td>
    <td align="right">0.00000</td>
    <td align="right">1.17881E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Cooling</td>
    <td align="right">3458.16216</td>
    <td align="right">3976.88649</td>
    <td align="right">0.28592</td>
    <td align="right">0.32880</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 11:10:00</td>
    <td align="right">30.56133</td>
    <td align="right">1.33499E-002</td>
    <td align="right">110.52566</td>
    <td align="right">1.18969</td>
    <td align="right">2.80735E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">Heating</td>
    <td align="right">7455.98788</td>
    <td align="right">9319.98485</td>
    <td align="right">0.32456</td>
    <td align="right">0.40570</td>
    <td align="right">PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.28840E-003</td>
    <td align="right">110.52566</td>
    <td align="right">1.18969</td>
    <td align="right">2.80735E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Cooling</td>
    <td align="right">1004.08414</td>
    <td align="right">1154.69677</td>
    <td align="right">8.31103E-002</td>
    <td align="right">9.55768E-002</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">32.98100</td>
    <td align="right">1.33499E-002</td>
    <td align="right">12.71550</td>
    <td align="right">1.36869</td>
    <td align="right">6.20110E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">Heating</td>
    <td align="right">3003.03034</td>
    <td align="right">3753.78793</td>
    <td align="right">0.13055</td>
    <td align="right">0.16319</td>
    <td align="right">PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.28840E-003</td>
    <td align="right">12.71550</td>
    <td align="right">1.36869</td>
    <td align="right">6.20110E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Cooling</td>
    <td align="right">2664.91583</td>
    <td align="right">3064.65321</td>
    <td align="right">0.22078</td>
    <td align="right">0.25389</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:10:00</td>
    <td align="right">32.98100</td>
    <td align="right">1.33499E-002</td>
    <td align="right">19.09440</td>
    <td align="right">10.27652</td>
    <td align="right">7.27497E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">Heating</td>
    <td align="right">1022.47280</td>
    <td align="right">1278.09100</td>
    <td align="right">4.45123E-002</td>
    <td align="right">7.27497E-002</td>
    <td align="right">PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.28840E-003</td>
    <td align="right">19.09440</td>
    <td align="right">10.27652</td>
    <td align="right">7.27497E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Cooling</td>
    <td align="right">8762.80045</td>
    <td align="right">10077.22052</td>
    <td align="right">0.72450</td>
    <td align="right">0.83317</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">32.62400</td>
    <td align="right">1.33499E-002</td>
    <td align="right">173.76540</td>
    <td align="right">8.88438</td>
    <td align="right">8.38592E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">Heating</td>
    <td align="right">14758.50134</td>
    <td align="right">18448.12667</td>
    <td align="right">0.64255</td>
    <td align="right">0.80318</td>
    <td align="right">PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">-6.10000</td>
    <td align="right">2.28840E-003</td>
    <td align="right">173.76540</td>
    <td align="right">8.88438</td>
    <td align="right">8.38592E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">THERMAL ZONE 1 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">THERMAL ZONE 2 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">THERMAL ZONE 3 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">THERMAL ZONE 4 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">THERMAL ZONE 5 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Heating Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZoneHVAC:IdealLoadsAirSystem</td>
    <td align="right">THERMAL ZONE 5 IDEAL LOADS AIR SYSTEM</td>
    <td align="right">User-Specified Maximum Cooling Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PIACENZA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">08/21</td>
    <td align="right">08/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">33.10</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">99726</td>
    <td align="right">90</td>
    <td align="right">2.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">27.40</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">99726</td>
    <td align="right">90</td>
    <td align="right">2.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">30.30</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">99726</td>
    <td align="right">90</td>
    <td align="right">2.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">30.10</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">99726</td>
    <td align="right">90</td>
    <td align="right">2.3</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">-6.10</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">99726</td>
    <td align="right">250</td>
    <td align="right">2.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">5.80</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">99726</td>
    <td align="right">250</td>
    <td align="right">8.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">3.50</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">99726</td>
    <td align="right">250</td>
    <td align="right">2.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.5272351025E-002</td>
    <td align="right">0.2541967208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6958312236E-002</td>
    <td align="right">0.3196666441</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.3897224508E-002</td>
    <td align="right">7.5056884388E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6605967007E-002</td>
    <td align="right">7.7130666148E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">2.5916000151E-002</td>
    <td align="right">0.1136316186</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6931656622E-002</td>
    <td align="right">7.8474357283E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">3.7500000000E-002</td>
    <td align="right">0.2958482608</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7989137527E-002</td>
    <td align="right">9.5872038625E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">4.4499134385E-002</td>
    <td align="right">0.2750810703</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.4921642984E-002</td>
    <td align="right">0.3855274166</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">1.8058090156E-002</td>
    <td align="right">2.7812347561E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3072716148E-002</td>
    <td align="right">7.4597177550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">4.3259077572E-002</td>
    <td align="right">7.7035018061E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8733562127E-002</td>
    <td align="right">0.5456281928</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">6.0130043660E-002</td>
    <td align="right">7.8177988533E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0596682788E-002</td>
    <td align="right">0.1582106875</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">3.7500000000E-002</td>
    <td align="right">0.2966813018</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5526325626E-002</td>
    <td align="right">7.0142711003E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">2.6082597581E-002</td>
    <td align="right">4.8360247971E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5884587977E-002</td>
    <td align="right">7.2538859043E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">2.9363710457E-002</td>
    <td align="right">0.1267179262</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2773935956E-002</td>
    <td align="right">0.3494155340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">2.5572773704E-002</td>
    <td align="right">5.1752573119E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9074478295E-002</td>
    <td align="right">8.7446000574E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.3745562894E-002</td>
    <td align="right">5.8861202419E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9408015567E-002</td>
    <td align="right">6.2753236531E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.7500000000E-002</td>
    <td align="right">0.2945692831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3440374510E-002</td>
    <td align="right">9.8181862364E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">3.7286517207E-002</td>
    <td align="right">0.1379304054</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1253307620E-002</td>
    <td align="right">0.1448116526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.7778195188E-002</td>
    <td align="right">0.1141770515</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1946602665E-002</td>
    <td align="right">0.3373922319</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">2.6218184353E-002</td>
    <td align="right">5.1513330658E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8705161065E-002</td>
    <td align="right">6.2611158626E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.4865284949E-002</td>
    <td align="right">5.8266047658E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9822375304E-002</td>
    <td align="right">6.8916867268E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.7500000000E-002</td>
    <td align="right">0.2945111792</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3665824679E-002</td>
    <td align="right">9.7649257965E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: PIACENZA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">3.5404902801E-002</td>
    <td align="right">0.1247687193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0607722984E-002</td>
    <td align="right">0.1355538216</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.8693097281E-014</td>
    <td align="right">2.7792021828E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9207586638E-003</td>
    <td align="right">2.4745156888E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1.1269997281E-013</td>
    <td align="right">1.0634878637E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6085082215E-003</td>
    <td align="right">1.3576363394E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2.0620542311E-013</td>
    <td align="right">1.5124662614E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7373562461E-004</td>
    <td align="right">7.3659044935E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">7.6926119795E-014</td>
    <td align="right">7.1352568134E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7060105711E-003</td>
    <td align="right">3.1498204004E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">6.6860097705E-014</td>
    <td align="right">5.8320940082E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7461488575E-003</td>
    <td align="right">2.3251522015E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.3174646559E-014</td>
    <td align="right">1.9868546617E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6497100670E-003</td>
    <td align="right">2.2427784772E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.0645805225E-013</td>
    <td align="right">8.6558204157E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3933168476E-003</td>
    <td align="right">1.1755183782E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">1.5873722090E-013</td>
    <td align="right">1.6675148852E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4694800981E-004</td>
    <td align="right">7.1398642323E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">6.4713666524E-014</td>
    <td align="right">6.3571026220E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2632120990E-003</td>
    <td align="right">2.7682904661E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">4.7640903568E-014</td>
    <td align="right">5.0936708767E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3770428354E-003</td>
    <td align="right">2.0102467690E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">9.0791571792E-015</td>
    <td align="right">9.6551506019E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6709871861E-003</td>
    <td align="right">2.2608841065E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">5.8743133814E-014</td>
    <td align="right">6.1434892026E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4987779932E-003</td>
    <td align="right">1.2647343881E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">1.1797970008E-013</td>
    <td align="right">1.3697406781E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5273481395E-004</td>
    <td align="right">7.1885806390E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">4.7862948173E-014</td>
    <td align="right">4.2880501161E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3171315639E-003</td>
    <td align="right">2.8145820797E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">SizingPeriod: PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">3.7747582837E-014</td>
    <td align="right">3.4006590159E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5519258314E-003</td>
    <td align="right">2.1592880125E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9700290781E-014</td>
    <td align="right">1.4110135472E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5867109782E-003</td>
    <td align="right">4.5729901329E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0901900806E-014</td>
    <td align="right">4.9854456407E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3237030546E-003</td>
    <td align="right">5.5602218009E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6548490973E-013</td>
    <td align="right">1.2383882588E-013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2358727891E-003</td>
    <td align="right">6.6478218218E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8775104928E-014</td>
    <td align="right">1.4142307020E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0109841671E-002</td>
    <td align="right">1.1231779825E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6267285471E-014</td>
    <td align="right">2.8776082250E-014</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7474731929E-003</td>
    <td align="right">4.9520205595E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-25
    14:53:28</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.10</td>
    <td align="right">       11.90</td>
    <td align="right">       22.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS DP=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">       11.90</td>
    <td align="right">       23.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS ENTH=>MDB</td>
    <td align="right">       30.30</td>
    <td align="right">       11.90</td>
    <td align="right">    74900.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.10</td>
    <td align="right">       11.90</td>
    <td align="right">       24.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.30</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -6.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.00</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN HTG WIND 99.6% CONDNS WS=>MCDB</td>
    <td align="right">        5.80</td>
    <td align="right">        0.00</td>
    <td align="right">        5.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        8.90</td>
    <td align="right">      250.00</td>
  </tr>
  <tr>
    <td align="right">PIACENZA ANN HUM_N 99.6% CONDNS DP=>MCDB</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -11.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.00</td>
    <td align="right">      250.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-25
    14:53:28</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        7.73</td>
    <td align="right">        7.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">       11.42</td>
    <td align="right">       11.42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        6.40</td>
    <td align="right">        6.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       11.60</td>
    <td align="right">       11.60</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">       11.60</td>
    <td align="right">       11.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      157.84</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.51</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">       90.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">       96.46</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      102.59</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      108.73</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      114.87</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      121.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      127.15</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      133.28</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      139.42</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      145.56</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      151.70</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 178</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      157.84</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.51</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 189</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">       90.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">       96.46</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      102.59</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      108.73</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 193</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      114.87</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 194</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      121.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      127.15</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 196</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      133.28</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 197</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      139.42</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      145.56</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      151.70</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      157.84</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.51</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">       90.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">       96.46</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      102.59</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      108.73</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      114.87</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      121.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      127.15</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      133.28</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      139.42</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      145.56</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.66</td>
    <td align="right">        0.38</td>
    <td align="right">      151.70</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       36.84</td>
    <td align="right">       36.84</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">       36.84</td>
    <td align="right">       36.84</td>
    <td align="right">      151.70</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        6.15</td>
    <td align="right">        6.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 225</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        6.15</td>
    <td align="right">        6.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        6.15</td>
    <td align="right">        6.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">        4.24</td>
    <td align="right">        4.24</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 226</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">        4.24</td>
    <td align="right">        4.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        7.68</td>
    <td align="right">        7.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 175</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        7.68</td>
    <td align="right">        7.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 247</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        7.68</td>
    <td align="right">        7.68</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">        6.36</td>
    <td align="right">        6.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">        6.36</td>
    <td align="right">        6.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.51</td>
    <td align="right">        0.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        6.83</td>
    <td align="right">        2.46</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        7.38</td>
    <td align="right">        2.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        9.91</td>
    <td align="right">        3.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        3.04</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">       11.24</td>
    <td align="right">        4.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        7.56</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        3.04</td>
    <td align="right">        3.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        9.04</td>
    <td align="right">        9.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 169</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">       14.26</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.51</td>
    <td align="right">        0.61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 207</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        6.83</td>
    <td align="right">        2.46</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 216</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        7.38</td>
    <td align="right">        2.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        9.91</td>
    <td align="right">        3.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        3.04</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">       11.24</td>
    <td align="right">        4.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 232</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        7.56</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 239</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        3.04</td>
    <td align="right">        3.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 240</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        9.04</td>
    <td align="right">        9.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 241</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">       14.26</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">       11.42</td>
    <td align="right">       11.42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        6.83</td>
    <td align="right">        2.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        1.51</td>
    <td align="right">        0.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">       11.24</td>
    <td align="right">        4.48</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        7.38</td>
    <td align="right">        2.95</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        9.91</td>
    <td align="right">        3.97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        3.04</td>
    <td align="right">        1.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">       11.24</td>
    <td align="right">        4.50</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        7.56</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        3.04</td>
    <td align="right">        3.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">        9.04</td>
    <td align="right">        9.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">ASHRAE 189.1-2009 EXTWALL MASS CLIMATEZONE 1</td>
    <td align="right">        0.08</td>
    <td align="right">       0.860</td>
    <td align="right">       0.987</td>
    <td align="right">       14.26</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       12.38</td>
    <td align="right">       12.38</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       12.38</td>
    <td align="right">       12.38</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       12.38</td>
    <td align="right">       12.38</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       11.61</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       13.48</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       20.45</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">       12.38</td>
    <td align="right">       12.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">       12.38</td>
    <td align="right">       12.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 220</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">       11.61</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 233</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">       13.48</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">       20.45</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">ASHRAE 189.1-2009 EXTROOF IEAD CLIMATEZONE 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.274</td>
    <td align="right">       0.285</td>
    <td align="right">       12.38</td>
    <td align="right">       12.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      157.84</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 116</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 117</td>
    <td align="right">       90.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 118</td>
    <td align="right">       96.46</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 119</td>
    <td align="right">      102.59</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 120</td>
    <td align="right">      108.73</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 121</td>
    <td align="right">      114.87</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">      121.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 123</td>
    <td align="right">      127.15</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 124</td>
    <td align="right">      133.28</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 125</td>
    <td align="right">      139.42</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 126</td>
    <td align="right">      145.56</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 127</td>
    <td align="right">      151.70</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 178</td>
    <td align="right">      157.84</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 188</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 189</td>
    <td align="right">       90.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 190</td>
    <td align="right">       96.46</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 191</td>
    <td align="right">      102.59</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 192</td>
    <td align="right">      108.73</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 193</td>
    <td align="right">      114.87</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 194</td>
    <td align="right">      121.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 195</td>
    <td align="right">      127.15</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 196</td>
    <td align="right">      133.28</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 197</td>
    <td align="right">      139.42</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 198</td>
    <td align="right">      145.56</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 199</td>
    <td align="right">      151.70</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">      157.84</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 44</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 45</td>
    <td align="right">       90.32</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">       96.46</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 47</td>
    <td align="right">      102.59</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 48</td>
    <td align="right">      108.73</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 49</td>
    <td align="right">      114.87</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      121.01</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">      127.15</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 52</td>
    <td align="right">      133.28</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 53</td>
    <td align="right">      139.42</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 54</td>
    <td align="right">      145.56</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">ASHRAE 189.1-2009 EXTWINDOW CLIMATEZONE 1</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">       6.424</td>
    <td align="right">       0.252</td>
    <td align="right">       0.252</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
