
Version,
  8.9;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.5527162171387,                       !- X Origin {m}
  0.523674926901708,                      !- Y Origin {m}
  0.00999999999999628,                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  46.4100000000011,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.55, 8.0499999168,                  !- X,Y,Z Vertex 1 {m}
  0, 4.55, 5.5399999584,                  !- X,Y,Z Vertex 2 {m}
  0, 1.99840144432528e-015, 5.5399999584, !- X,Y,Z Vertex 3 {m}
  0, 1.99840144432528e-015, 8.0499999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 108,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55000000000006, 4.55, 8.0499999168,   !- X,Y,Z Vertex 1 {m}
  2.55000000000006, 4.55, 5.5399999584,   !- X,Y,Z Vertex 2 {m}
  0, 4.55, 5.5399999584,                  !- X,Y,Z Vertex 3 {m}
  0, 4.55, 8.0499999168;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55000000000006, 1.99840144432528e-015, 8.0499999168, !- X,Y,Z Vertex 1 {m}
  2.55000000000006, 1.99840144432528e-015, 5.5399999584, !- X,Y,Z Vertex 2 {m}
  2.55000000000006, 4.55, 5.5399999584,   !- X,Y,Z Vertex 3 {m}
  2.55000000000006, 4.55, 8.0499999168;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99840144432528e-015, 8.0499999168, !- X,Y,Z Vertex 1 {m}
  0, 1.99840144432528e-015, 5.5399999584, !- X,Y,Z Vertex 2 {m}
  2.55000000000006, 1.99840144432528e-015, 5.5399999584, !- X,Y,Z Vertex 3 {m}
  2.55000000000006, 1.99840144432528e-015, 8.0499999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 206,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.55, 10.5599998752,                 !- X,Y,Z Vertex 1 {m}
  0, 4.55, 8.0499999168,                  !- X,Y,Z Vertex 2 {m}
  0, 1.99840144432528e-015, 8.0499999168, !- X,Y,Z Vertex 3 {m}
  0, 1.99840144432528e-015, 10.5599998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 180,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55000000000006, 4.55, 10.5599998752,  !- X,Y,Z Vertex 1 {m}
  2.55000000000006, 4.55, 8.0499999168,   !- X,Y,Z Vertex 2 {m}
  0, 4.55, 8.0499999168,                  !- X,Y,Z Vertex 3 {m}
  0, 4.55, 10.5599998752;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55000000000006, 1.99840144432528e-015, 10.5599998752, !- X,Y,Z Vertex 1 {m}
  2.55000000000006, 1.99840144432528e-015, 8.0499999168, !- X,Y,Z Vertex 2 {m}
  2.55000000000006, 4.55, 8.0499999168,   !- X,Y,Z Vertex 3 {m}
  2.55000000000006, 4.55, 10.5599998752;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99840144432528e-015, 10.5599998752, !- X,Y,Z Vertex 1 {m}
  0, 1.99840144432528e-015, 8.0499999168, !- X,Y,Z Vertex 2 {m}
  2.55000000000006, 1.99840144432528e-015, 8.0499999168, !- X,Y,Z Vertex 3 {m}
  2.55000000000006, 1.99840144432528e-015, 10.5599998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55000000000006, 1.99840144432528e-015, 10.5599998752, !- X,Y,Z Vertex 1 {m}
  2.55000000000006, 4.55, 10.5599998752,  !- X,Y,Z Vertex 2 {m}
  0, 4.55, 10.5599998752,                 !- X,Y,Z Vertex 3 {m}
  0, 1.99840144432528e-015, 10.5599998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55000000000006, 4.55, 0,              !- X,Y,Z Vertex 1 {m}
  2.55000000000006, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4.55, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.55, 3.030000036,                   !- X,Y,Z Vertex 1 {m}
  0, 4.55, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.030000036;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55000000000006, 0, 3.030000036,       !- X,Y,Z Vertex 1 {m}
  2.55000000000006, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.55000000000006, 4.55, 0,              !- X,Y,Z Vertex 3 {m}
  2.55000000000006, 4.55, 3.030000036;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.030000036,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.55000000000006, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.55000000000006, 0, 3.030000036;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.55, 5.5399999584,                  !- X,Y,Z Vertex 1 {m}
  0, 4.55, 3.03,                          !- X,Y,Z Vertex 2 {m}
  0, 1.99840144432528e-015, 3.03,         !- X,Y,Z Vertex 3 {m}
  0, 1.99840144432528e-015, 5.5399999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55000000000006, 4.55, 5.5399999584,   !- X,Y,Z Vertex 1 {m}
  2.55000000000006, 4.55, 3.03,           !- X,Y,Z Vertex 2 {m}
  0, 4.55, 3.03,                          !- X,Y,Z Vertex 3 {m}
  0, 4.55, 5.5399999584;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55000000000006, 1.99840144432528e-015, 5.5399999584, !- X,Y,Z Vertex 1 {m}
  2.55000000000006, 1.99840144432528e-015, 3.03, !- X,Y,Z Vertex 2 {m}
  2.55000000000006, 4.55, 3.03,           !- X,Y,Z Vertex 3 {m}
  2.55000000000006, 4.55, 5.5399999584;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.99840144432528e-015, 5.5399999584, !- X,Y,Z Vertex 1 {m}
  0, 1.99840144432528e-015, 3.03,         !- X,Y,Z Vertex 2 {m}
  2.55000000000006, 1.99840144432528e-015, 3.03, !- X,Y,Z Vertex 3 {m}
  2.55000000000006, 1.99840144432528e-015, 5.5399999584; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 136 - Surface 69,        !- Name
  Interior Floor,                         !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  11.6025000000003;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 141 - Surface 208,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  11.6025000000003;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 32 - Surface 64,         !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  11.6025000000003;                       !- Surface Area {m2}

Lights,
  189.1-2009 - Office - Stair - CZ1-3 Lights 1, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  67.4396661293338,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  189.1-2009 - Office - Stair - CZ1-3 Lights 2, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  67.4396661293338,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - Stair - CZ1-3 Lights 3, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  67.4396661293338,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - Stair - CZ1-3 Lights 4, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  67.4396661293338,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Stair - CZ1-3 Infiltration 1, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00233541191774752,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Stair - CZ1-3 Infiltration 2, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00538657537072453,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Stair - CZ1-3 Infiltration 3, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0019346150979363,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Stair - CZ1-3 Infiltration 4, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00544158674793639,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 1 Thermostat,              !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Thermal Zone 1 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 1 Thermostat 1;            !- Control Name 1

Schedule:Compact,
  Thermal Zone 1 Thermostat Schedule,     !- Name
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 1 Thermostat 1,            !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 1,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Schedule:Constant,
  Always_On,                              !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneVentilation:DesignFlowRate,
  Thermal Zone 1 Ventilation per Floor Area, !- Name
  Thermal Zone 1,                         !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000254,                               !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 2,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.7139093382081,                       !- X Origin {m}
  0.772635790801261,                      !- Y Origin {m}
  3.04,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  110.525658415848,                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.61119312106935, -0.248960863899551, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  -0.61119312106935, -0.248960863899551, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5099999584,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 5.0199999168;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.58766978694648, -0.239378966814745, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  -0.58766978694648, -0.239378966814745, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  -0.0235233341228703, -0.00958189708480549, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  -0.0235233341228703, -0.00958189708480549, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.61119312106935, 4.30103913610045, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  -0.61119312106935, 4.30103913610045, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  -0.61119312106935, -0.248960863899551, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  -0.61119312106935, -0.248960863899551, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 138,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.16119312106941, 4.30103913610045, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  -3.16119312106941, 4.30103913610045, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  -0.61119312106935, 4.30103913610045, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  -0.61119312106935, 4.30103913610045, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 133,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.88119312106936, 4.30103913610045, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  -5.88119312106936, 4.30103913610045, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  -3.16119312106941, 4.30103913610045, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  -3.16119312106941, 4.30103913610045, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 151,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.88119312106936, 6.75103913610045, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  -5.88119312106936, 6.75103913610045, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  -5.88119312106936, 4.30103913610045, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  -5.88119312106936, 4.30103913610045, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14119312106927, 6.75103913610045, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  -3.14119312106927, 6.75103913610045, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  -5.88119312106936, 6.75103913610045, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  -5.88119312106936, 6.75103913610045, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14119312106927, 8.27103913610044, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  -3.14119312106927, 8.27103913610044, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  -3.14119312106927, 6.75103913610045, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  -3.14119312106927, 6.75103913610045, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 173,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0811931210692746, 8.27103913610044, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  -0.0811931210692746, 8.27103913610044, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  -3.14119312106927, 8.27103913610044, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  -3.14119312106927, 8.27103913610044, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0811931210692746, 5.87103913610045, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  -0.0811931210692746, 5.87103913610045, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  -0.0811931210692746, 8.27103913610044, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  -0.0811931210692746, 8.27103913610044, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 157,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92880687893075, 5.87103913610045, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  2.92880687893075, 5.87103913610045, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  -0.0811931210692746, 5.87103913610045, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  -0.0811931210692746, 5.87103913610045, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.52880687893075, 5.87103913610045, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  3.52880687893075, 5.87103913610045, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  2.92880687893075, 5.87103913610045, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  2.92880687893075, 5.87103913610045, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 116,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.50340687893075, 5.87103913610045, 4.77147115428638, !- X,Y,Z Vertex 1 {m}
  3.50340687893075, 5.87103913610045, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  2.95420687893075, 5.87103913610045, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  2.95420687893075, 5.87103913610045, 4.77147115428638; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.52515304852812, 5.21109581086751, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  3.52515304852812, 5.21109581086751, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  3.52880687893075, 5.87103913610045, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  3.52880687893075, 5.87103913610045, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 117,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.52529367555815, 5.23649542157395, 4.75387632614228, !- X,Y,Z Vertex 1 {m}
  3.52529367555815, 5.23649542157395, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  3.52866625190072, 5.84563952539401, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  3.52866625190072, 5.84563952539401, 4.75387632614228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.45095467226215, 4.55532668689506, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  3.45095467226215, 4.55532668689506, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  3.52515304852812, 5.21109581086751, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  3.52515304852812, 5.21109581086751, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 118,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45381038698817, 4.58056564276498, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  3.45381038698817, 4.58056564276498, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  3.5222973338021, 5.18585685499759, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  3.5222973338021, 5.18585685499759, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30706252097646, 3.91125092132513, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  3.30706252097646, 3.91125092132513, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  3.45095467226215, 4.55532668689506, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  3.45095467226215, 4.55532668689506, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 119,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.31260057930151, 3.93603982831976, 4.75387632614228, !- X,Y,Z Vertex 1 {m}
  3.31260057930151, 3.93603982831976, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  3.4454166139371, 4.53053777990043, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  3.4454166139371, 4.53053777990043, 4.75387632614228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09512648585606, 3.28625359332, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  3.09512648585606, 3.28625359332, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  3.30706252097646, 3.91125092132513, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  3.30706252097646, 3.91125092132513, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 120,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.10328338748822, 3.31030821773534, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  3.10328338748822, 3.31030821773534, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  3.2989056193443, 3.88719629690978, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  3.2989056193443, 3.88719629690978, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81757666050229, 2.68750102552408, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  2.81757666050229, 2.68750102552408, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  3.09512648585606, 3.28625359332, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  3.09512648585606, 3.28625359332, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 121,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8282588770595, 2.71054555306154, 4.75387632614228, !- X,Y,Z Vertex 1 {m}
  2.8282588770595, 2.71054555306154, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  3.08444426929885, 3.26320906578254, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  3.08444426929885, 3.26320906578254, 4.75387632614228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.47759547707808, 2.12185861382426, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  2.47759547707808, 2.12185861382426, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  2.81757666050229, 2.68750102552408, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  2.81757666050229, 2.68750102552408, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 122,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.49068052450005, 2.14362881212296, 4.75387632614228, !- X,Y,Z Vertex 1 {m}
  2.49068052450005, 2.14362881212296, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  2.80449161308032, 2.66573082722538, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  2.80449161308032, 2.66573082722538, 4.75387632614228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07908121601486, 1.59581210758614, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  2.07908121601486, 1.59581210758614, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  2.47759547707808, 2.12185861382426, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  2.47759547707808, 2.12185861382426, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.09441905898554, 1.61605835595484, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  2.09441905898554, 1.61605835595484, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  2.46225763410741, 2.10161236545557, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  2.46225763410741, 2.10161236545557, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62660330768489, 1.11539324298002, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  1.62660330768489, 1.11539324298002, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  2.07908121601486, 1.59581210758614, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  2.07908121601486, 1.59581210758614, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 124,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.64401807996217, 1.1338833945892, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  1.64401807996217, 1.1338833945892, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  2.06166644373758, 1.57732195597696, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  2.06166644373758, 1.57732195597696, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12534993855752, 0.686110582097221, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  1.12534993855752, 0.686110582097221, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  1.62660330768489, 1.11539324298002, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  1.62660330768489, 1.11539324298002, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 125,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.14464195948466, 0.702632625813011, 4.75387632614228, !- X,Y,Z Vertex 1 {m}
  1.14464195948466, 0.702632625813011, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  1.60731128675775, 1.09887119926423, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  1.60731128675775, 1.09887119926423, 4.75387632614228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.581068562595941, 0.312886350866879, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  0.581068562595941, 0.312886350866879, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  1.12534993855752, 0.686110582097221, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  1.12534993855752, 0.686110582097221, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 126,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.602016626672969, 0.327250842205757, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  0.602016626672969, 0.327250842205757, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  1.10440187448049, 0.671746090758342, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  1.10440187448049, 0.671746090758342, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.0199999168,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 2.5099999584,                     !- X,Y,Z Vertex 2 {m}
  0.581068562595941, 0.312886350866879, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  0.581068562595941, 0.312886350866879, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 127,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0223639132625142, 0.0120422333305222, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  0.0223639132625142, 0.0120422333305222, 2.6599999584, !- X,Y,Z Vertex 2 {m}
  0.558704649333427, 0.300844117536357, 2.6599999584, !- X,Y,Z Vertex 3 {m}
  0.558704649333427, 0.300844117536357, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.61119312106935, -0.248960863899551, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  -0.61119312106935, -0.248960863899551, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  0, 0, 5.0199999168,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 7.5299998752;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 178,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.58766978694648, -0.239378966814745, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  -0.58766978694648, -0.239378966814745, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  -0.0235233341228703, -0.00958189708480549, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  -0.0235233341228703, -0.00958189708480549, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 211,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.61119312106935, 4.30103913610045, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  -0.61119312106935, 4.30103913610045, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  -0.61119312106935, -0.248960863899551, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  -0.61119312106935, -0.248960863899551, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 210,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.16119312106941, 4.30103913610045, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  -3.16119312106941, 4.30103913610045, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  -0.61119312106935, 4.30103913610045, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  -0.61119312106935, 4.30103913610045, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 205,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.88119312106936, 4.30103913610045, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  -5.88119312106936, 4.30103913610045, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  -3.16119312106941, 4.30103913610045, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  -3.16119312106941, 4.30103913610045, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.88119312106936, 6.75103913610045, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  -5.88119312106936, 6.75103913610045, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  -5.88119312106936, 4.30103913610045, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  -5.88119312106936, 4.30103913610045, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 237,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14119312106927, 6.75103913610045, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  -3.14119312106927, 6.75103913610045, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  -5.88119312106936, 6.75103913610045, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  -5.88119312106936, 6.75103913610045, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 236,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14119312106927, 8.27103913610044, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  -3.14119312106927, 8.27103913610044, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  -3.14119312106927, 6.75103913610045, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  -3.14119312106927, 6.75103913610045, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 245,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0811931210692746, 8.27103913610044, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  -0.0811931210692746, 8.27103913610044, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  -3.14119312106927, 8.27103913610044, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  -3.14119312106927, 8.27103913610044, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 230,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0811931210692746, 5.87103913610045, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  -0.0811931210692746, 5.87103913610045, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  -0.0811931210692746, 8.27103913610044, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  -0.0811931210692746, 8.27103913610044, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 229,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92880687893075, 5.87103913610045, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  2.92880687893075, 5.87103913610045, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  -0.0811931210692746, 5.87103913610045, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  -0.0811931210692746, 5.87103913610045, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.52880687893075, 5.87103913610045, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  3.52880687893075, 5.87103913610045, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  2.92880687893075, 5.87103913610045, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  2.92880687893075, 5.87103913610045, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 188,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.50340687893075, 5.87103913610045, 7.28147111268638, !- X,Y,Z Vertex 1 {m}
  3.50340687893075, 5.87103913610045, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  2.95420687893075, 5.87103913610045, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  2.95420687893075, 5.87103913610045, 7.28147111268638; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.52515304852812, 5.21109581086751, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  3.52515304852812, 5.21109581086751, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  3.52880687893075, 5.87103913610045, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  3.52880687893075, 5.87103913610045, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 189,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.52529367555815, 5.23649542157395, 7.26387628454228, !- X,Y,Z Vertex 1 {m}
  3.52529367555815, 5.23649542157395, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  3.52866625190072, 5.84563952539401, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  3.52866625190072, 5.84563952539401, 7.26387628454228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.45095467226215, 4.55532668689506, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  3.45095467226215, 4.55532668689506, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  3.52515304852812, 5.21109581086751, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  3.52515304852812, 5.21109581086751, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 190,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45381038698817, 4.58056564276498, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  3.45381038698817, 4.58056564276498, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  3.5222973338021, 5.18585685499759, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  3.5222973338021, 5.18585685499759, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30706252097646, 3.91125092132513, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  3.30706252097646, 3.91125092132513, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  3.45095467226215, 4.55532668689506, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  3.45095467226215, 4.55532668689506, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 191,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.31260057930151, 3.93603982831976, 7.26387628454228, !- X,Y,Z Vertex 1 {m}
  3.31260057930151, 3.93603982831976, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  3.4454166139371, 4.53053777990043, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  3.4454166139371, 4.53053777990043, 7.26387628454228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09512648585606, 3.28625359332, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  3.09512648585606, 3.28625359332, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  3.30706252097646, 3.91125092132513, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  3.30706252097646, 3.91125092132513, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 192,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.10328338748822, 3.31030821773534, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  3.10328338748822, 3.31030821773534, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  3.2989056193443, 3.88719629690978, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  3.2989056193443, 3.88719629690978, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81757666050229, 2.68750102552408, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  2.81757666050229, 2.68750102552408, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  3.09512648585606, 3.28625359332, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  3.09512648585606, 3.28625359332, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 193,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8282588770595, 2.71054555306154, 7.26387628454228, !- X,Y,Z Vertex 1 {m}
  2.8282588770595, 2.71054555306154, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  3.08444426929885, 3.26320906578254, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  3.08444426929885, 3.26320906578254, 7.26387628454228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.47759547707808, 2.12185861382426, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  2.47759547707808, 2.12185861382426, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  2.81757666050229, 2.68750102552408, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  2.81757666050229, 2.68750102552408, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 194,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.49068052450005, 2.14362881212296, 7.26387628454228, !- X,Y,Z Vertex 1 {m}
  2.49068052450005, 2.14362881212296, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  2.80449161308032, 2.66573082722538, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  2.80449161308032, 2.66573082722538, 7.26387628454228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07908121601486, 1.59581210758614, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  2.07908121601486, 1.59581210758614, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  2.47759547707808, 2.12185861382426, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  2.47759547707808, 2.12185861382426, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 195,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.09441905898554, 1.61605835595484, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  2.09441905898554, 1.61605835595484, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  2.46225763410741, 2.10161236545557, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  2.46225763410741, 2.10161236545557, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62660330768489, 1.11539324298002, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  1.62660330768489, 1.11539324298002, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  2.07908121601486, 1.59581210758614, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  2.07908121601486, 1.59581210758614, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 196,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.64401807996217, 1.1338833945892, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  1.64401807996217, 1.1338833945892, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  2.06166644373758, 1.57732195597696, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  2.06166644373758, 1.57732195597696, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12534993855752, 0.686110582097221, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  1.12534993855752, 0.686110582097221, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  1.62660330768489, 1.11539324298002, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  1.62660330768489, 1.11539324298002, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 197,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.14464195948466, 0.702632625813011, 7.26387628454228, !- X,Y,Z Vertex 1 {m}
  1.14464195948466, 0.702632625813011, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  1.60731128675775, 1.09887119926423, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  1.60731128675775, 1.09887119926423, 7.26387628454228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.581068562595941, 0.312886350866879, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  0.581068562595941, 0.312886350866879, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  1.12534993855752, 0.686110582097221, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  1.12534993855752, 0.686110582097221, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 198,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.602016626672969, 0.327250842205757, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  0.602016626672969, 0.327250842205757, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  1.10440187448049, 0.671746090758342, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  1.10440187448049, 0.671746090758342, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.5299998752,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 5.0199999168,                     !- X,Y,Z Vertex 2 {m}
  0.581068562595941, 0.312886350866879, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  0.581068562595941, 0.312886350866879, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 199,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0223639132625142, 0.0120422333305222, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  0.0223639132625142, 0.0120422333305222, 5.1699999168, !- X,Y,Z Vertex 2 {m}
  0.558704649333427, 0.300844117536357, 5.1699999168, !- X,Y,Z Vertex 3 {m}
  0.558704649333427, 0.300844117536357, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.61119312106935, -0.248960863899551, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  0, 0, 7.5299998752,                     !- X,Y,Z Vertex 2 {m}
  0.581068562595941, 0.312886350866879, 7.5299998752, !- X,Y,Z Vertex 3 {m}
  1.12534993855752, 0.686110582097221, 7.5299998752, !- X,Y,Z Vertex 4 {m}
  1.62660330768489, 1.11539324298002, 7.5299998752, !- X,Y,Z Vertex 5 {m}
  2.07908121601486, 1.59581210758614, 7.5299998752, !- X,Y,Z Vertex 6 {m}
  2.47759547707808, 2.12185861382426, 7.5299998752, !- X,Y,Z Vertex 7 {m}
  2.81757666050229, 2.68750102552408, 7.5299998752, !- X,Y,Z Vertex 8 {m}
  3.09512648585606, 3.28625359332, 7.5299998752, !- X,Y,Z Vertex 9 {m}
  3.30706252097646, 3.91125092132513, 7.5299998752, !- X,Y,Z Vertex 10 {m}
  3.45095467226215, 4.55532668689506, 7.5299998752, !- X,Y,Z Vertex 11 {m}
  3.52515304852812, 5.21109581086751, 7.5299998752, !- X,Y,Z Vertex 12 {m}
  3.52880687893075, 5.87103913610045, 7.5299998752, !- X,Y,Z Vertex 13 {m}
  -0.0811931210692746, 5.87103913610045, 7.5299998752, !- X,Y,Z Vertex 14 {m}
  -0.0811931210692746, 8.27103913610044, 7.5299998752, !- X,Y,Z Vertex 15 {m}
  -3.14119312106927, 8.27103913610044, 7.5299998752, !- X,Y,Z Vertex 16 {m}
  -3.14119312106927, 6.75103913610045, 7.5299998752, !- X,Y,Z Vertex 17 {m}
  -5.88119312106936, 6.75103913610045, 7.5299998752, !- X,Y,Z Vertex 18 {m}
  -5.88119312106936, 4.30103913610045, 7.5299998752, !- X,Y,Z Vertex 19 {m}
  -0.61119312106935, 4.30103913610045, 7.5299998752; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0811931210692746, 8.27103913610044, 0, !- X,Y,Z Vertex 1 {m}
  -0.0811931210692746, 5.87103913610045, 0, !- X,Y,Z Vertex 2 {m}
  3.52880687893075, 5.87103913610045, 0,  !- X,Y,Z Vertex 3 {m}
  3.52515304852812, 5.21109581086751, 0,  !- X,Y,Z Vertex 4 {m}
  3.45095467226215, 4.55532668689506, 0,  !- X,Y,Z Vertex 5 {m}
  3.30706252097646, 3.91125092132513, 0,  !- X,Y,Z Vertex 6 {m}
  3.09512648585606, 3.28625359332, 0,     !- X,Y,Z Vertex 7 {m}
  2.81757666050229, 2.68750102552408, 0,  !- X,Y,Z Vertex 8 {m}
  2.47759547707808, 2.12185861382426, 0,  !- X,Y,Z Vertex 9 {m}
  2.07908121601486, 1.59581210758614, 0,  !- X,Y,Z Vertex 10 {m}
  1.62660330768489, 1.11539324298002, 0,  !- X,Y,Z Vertex 11 {m}
  1.12534993855752, 0.686110582097221, 0, !- X,Y,Z Vertex 12 {m}
  0.581068562595941, 0.312886350866879, 0, !- X,Y,Z Vertex 13 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 14 {m}
  -0.61119312106935, -0.248960863899551, 0, !- X,Y,Z Vertex 15 {m}
  -0.61119312106935, 4.30103913610045, 0, !- X,Y,Z Vertex 16 {m}
  -5.88119312106936, 4.30103913610045, 0, !- X,Y,Z Vertex 17 {m}
  -5.88119312106936, 6.75103913610045, 0, !- X,Y,Z Vertex 18 {m}
  -3.14119312106927, 6.75103913610045, 0, !- X,Y,Z Vertex 19 {m}
  -3.14119312106927, 8.27103913610044, 0; !- X,Y,Z Vertex 20 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.61119312106935, -0.248960863899551, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  -0.61119312106935, -0.248960863899551, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5099999584;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.58766978694648, -0.239378966814745, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  -0.58766978694648, -0.239378966814745, 0.15, !- X,Y,Z Vertex 2 {m}
  -0.0235233341228703, -0.00958189708480549, 0.15, !- X,Y,Z Vertex 3 {m}
  -0.0235233341228703, -0.00958189708480549, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.61119312106935, 4.30103913610045, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  -0.61119312106935, 4.30103913610045, 0, !- X,Y,Z Vertex 2 {m}
  -0.61119312106935, -0.248960863899551, 0, !- X,Y,Z Vertex 3 {m}
  -0.61119312106935, -0.248960863899551, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.16119312106941, 4.30103913610045, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  -3.16119312106941, 4.30103913610045, 0, !- X,Y,Z Vertex 2 {m}
  -0.61119312106935, 4.30103913610045, 0, !- X,Y,Z Vertex 3 {m}
  -0.61119312106935, 4.30103913610045, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.88119312106936, 4.30103913610045, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  -5.88119312106936, 4.30103913610045, 0, !- X,Y,Z Vertex 2 {m}
  -3.16119312106941, 4.30103913610045, 0, !- X,Y,Z Vertex 3 {m}
  -3.16119312106941, 4.30103913610045, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.88119312106936, 6.75103913610045, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  -5.88119312106936, 6.75103913610045, 0, !- X,Y,Z Vertex 2 {m}
  -5.88119312106936, 4.30103913610045, 0, !- X,Y,Z Vertex 3 {m}
  -5.88119312106936, 4.30103913610045, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14119312106927, 6.75103913610045, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  -3.14119312106927, 6.75103913610045, 0, !- X,Y,Z Vertex 2 {m}
  -5.88119312106936, 6.75103913610045, 0, !- X,Y,Z Vertex 3 {m}
  -5.88119312106936, 6.75103913610045, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.14119312106927, 8.27103913610044, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  -3.14119312106927, 8.27103913610044, 0, !- X,Y,Z Vertex 2 {m}
  -3.14119312106927, 6.75103913610045, 0, !- X,Y,Z Vertex 3 {m}
  -3.14119312106927, 6.75103913610045, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0811931210692746, 8.27103913610044, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  -0.0811931210692746, 8.27103913610044, 0, !- X,Y,Z Vertex 2 {m}
  -3.14119312106927, 8.27103913610044, 0, !- X,Y,Z Vertex 3 {m}
  -3.14119312106927, 8.27103913610044, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0811931210692746, 5.87103913610045, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  -0.0811931210692746, 5.87103913610045, 0, !- X,Y,Z Vertex 2 {m}
  -0.0811931210692746, 8.27103913610044, 0, !- X,Y,Z Vertex 3 {m}
  -0.0811931210692746, 8.27103913610044, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92880687893075, 5.87103913610045, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  2.92880687893075, 5.87103913610045, 0,  !- X,Y,Z Vertex 2 {m}
  -0.0811931210692746, 5.87103913610045, 0, !- X,Y,Z Vertex 3 {m}
  -0.0811931210692746, 5.87103913610045, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.52880687893075, 5.87103913610045, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  3.52880687893075, 5.87103913610045, 0,  !- X,Y,Z Vertex 2 {m}
  2.92880687893075, 5.87103913610045, 0,  !- X,Y,Z Vertex 3 {m}
  2.92880687893075, 5.87103913610045, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.50340687893075, 5.87103913610045, 2.26147119588638, !- X,Y,Z Vertex 1 {m}
  3.50340687893075, 5.87103913610045, 0.15, !- X,Y,Z Vertex 2 {m}
  2.95420687893075, 5.87103913610045, 0.15, !- X,Y,Z Vertex 3 {m}
  2.95420687893075, 5.87103913610045, 2.26147119588638; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.52515304852812, 5.21109581086751, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  3.52515304852812, 5.21109581086751, 0,  !- X,Y,Z Vertex 2 {m}
  3.52880687893075, 5.87103913610045, 0,  !- X,Y,Z Vertex 3 {m}
  3.52880687893075, 5.87103913610045, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 45,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.52529367555815, 5.23649542157395, 2.24387636774228, !- X,Y,Z Vertex 1 {m}
  3.52529367555815, 5.23649542157395, 0.15, !- X,Y,Z Vertex 2 {m}
  3.52866625190072, 5.84563952539401, 0.15, !- X,Y,Z Vertex 3 {m}
  3.52866625190072, 5.84563952539401, 2.24387636774228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.45095467226215, 4.55532668689506, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  3.45095467226215, 4.55532668689506, 0,  !- X,Y,Z Vertex 2 {m}
  3.52515304852812, 5.21109581086751, 0,  !- X,Y,Z Vertex 3 {m}
  3.52515304852812, 5.21109581086751, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.45381038698817, 4.58056564276498, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  3.45381038698817, 4.58056564276498, 0.15, !- X,Y,Z Vertex 2 {m}
  3.5222973338021, 5.18585685499759, 0.15, !- X,Y,Z Vertex 3 {m}
  3.5222973338021, 5.18585685499759, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.30706252097646, 3.91125092132513, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  3.30706252097646, 3.91125092132513, 0,  !- X,Y,Z Vertex 2 {m}
  3.45095467226215, 4.55532668689506, 0,  !- X,Y,Z Vertex 3 {m}
  3.45095467226215, 4.55532668689506, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 47,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.31260057930151, 3.93603982831976, 2.24387636774228, !- X,Y,Z Vertex 1 {m}
  3.31260057930151, 3.93603982831976, 0.15, !- X,Y,Z Vertex 2 {m}
  3.4454166139371, 4.53053777990043, 0.15, !- X,Y,Z Vertex 3 {m}
  3.4454166139371, 4.53053777990043, 2.24387636774228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.09512648585606, 3.28625359332, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  3.09512648585606, 3.28625359332, 0,     !- X,Y,Z Vertex 2 {m}
  3.30706252097646, 3.91125092132513, 0,  !- X,Y,Z Vertex 3 {m}
  3.30706252097646, 3.91125092132513, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 48,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.10328338748822, 3.31030821773534, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  3.10328338748822, 3.31030821773534, 0.15, !- X,Y,Z Vertex 2 {m}
  3.2989056193443, 3.88719629690978, 0.15, !- X,Y,Z Vertex 3 {m}
  3.2989056193443, 3.88719629690978, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81757666050229, 2.68750102552408, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  2.81757666050229, 2.68750102552408, 0,  !- X,Y,Z Vertex 2 {m}
  3.09512648585606, 3.28625359332, 0,     !- X,Y,Z Vertex 3 {m}
  3.09512648585606, 3.28625359332, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 49,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8282588770595, 2.71054555306154, 2.24387636774228, !- X,Y,Z Vertex 1 {m}
  2.8282588770595, 2.71054555306154, 0.15, !- X,Y,Z Vertex 2 {m}
  3.08444426929885, 3.26320906578254, 0.15, !- X,Y,Z Vertex 3 {m}
  3.08444426929885, 3.26320906578254, 2.24387636774228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.47759547707808, 2.12185861382426, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  2.47759547707808, 2.12185861382426, 0,  !- X,Y,Z Vertex 2 {m}
  2.81757666050229, 2.68750102552408, 0,  !- X,Y,Z Vertex 3 {m}
  2.81757666050229, 2.68750102552408, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.49068052450005, 2.14362881212296, 2.24387636774228, !- X,Y,Z Vertex 1 {m}
  2.49068052450005, 2.14362881212296, 0.15, !- X,Y,Z Vertex 2 {m}
  2.80449161308032, 2.66573082722538, 0.15, !- X,Y,Z Vertex 3 {m}
  2.80449161308032, 2.66573082722538, 2.24387636774228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07908121601486, 1.59581210758614, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  2.07908121601486, 1.59581210758614, 0,  !- X,Y,Z Vertex 2 {m}
  2.47759547707808, 2.12185861382426, 0,  !- X,Y,Z Vertex 3 {m}
  2.47759547707808, 2.12185861382426, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.09441905898554, 1.61605835595484, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  2.09441905898554, 1.61605835595484, 0.15, !- X,Y,Z Vertex 2 {m}
  2.46225763410741, 2.10161236545557, 0.15, !- X,Y,Z Vertex 3 {m}
  2.46225763410741, 2.10161236545557, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62660330768489, 1.11539324298002, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  1.62660330768489, 1.11539324298002, 0,  !- X,Y,Z Vertex 2 {m}
  2.07908121601486, 1.59581210758614, 0,  !- X,Y,Z Vertex 3 {m}
  2.07908121601486, 1.59581210758614, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.64401807996217, 1.1338833945892, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  1.64401807996217, 1.1338833945892, 0.15, !- X,Y,Z Vertex 2 {m}
  2.06166644373758, 1.57732195597696, 0.15, !- X,Y,Z Vertex 3 {m}
  2.06166644373758, 1.57732195597696, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.12534993855752, 0.686110582097221, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  1.12534993855752, 0.686110582097221, 0, !- X,Y,Z Vertex 2 {m}
  1.62660330768489, 1.11539324298002, 0,  !- X,Y,Z Vertex 3 {m}
  1.62660330768489, 1.11539324298002, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 53,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.14464195948466, 0.702632625813011, 2.24387636774228, !- X,Y,Z Vertex 1 {m}
  1.14464195948466, 0.702632625813011, 0.15, !- X,Y,Z Vertex 2 {m}
  1.60731128675775, 1.09887119926423, 0.15, !- X,Y,Z Vertex 3 {m}
  1.60731128675775, 1.09887119926423, 2.24387636774228; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.581068562595941, 0.312886350866879, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  0.581068562595941, 0.312886350866879, 0, !- X,Y,Z Vertex 2 {m}
  1.12534993855752, 0.686110582097221, 0, !- X,Y,Z Vertex 3 {m}
  1.12534993855752, 0.686110582097221, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 54,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.602016626672969, 0.327250842205757, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  0.602016626672969, 0.327250842205757, 0.15, !- X,Y,Z Vertex 2 {m}
  1.10440187448049, 0.671746090758342, 0.15, !- X,Y,Z Vertex 3 {m}
  1.10440187448049, 0.671746090758342, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5099999584,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.581068562595941, 0.312886350866879, 0, !- X,Y,Z Vertex 3 {m}
  0.581068562595941, 0.312886350866879, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0223639132625142, 0.0120422333305222, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  0.0223639132625142, 0.0120422333305222, 0.15, !- X,Y,Z Vertex 2 {m}
  0.558704649333427, 0.300844117536357, 0.15, !- X,Y,Z Vertex 3 {m}
  0.558704649333427, 0.300844117536357, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 105 - Surface 56,        !- Name
  Interior Floor,                         !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  36.8418861386159;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 128 - Surface 177,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  36.8418861386159;                       !- Surface Area {m2}

Shading:Zone:Detailed,
  Sub Surface 1 - Overhang,               !- Name
  Surface 120,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.20819896852782, 2.53442554672885, 2.24387636774228, !- X,Y,Z Vertex 1 {m}
  3.46438436076717, 3.08708905944985, 2.24387636774228, !- X,Y,Z Vertex 2 {m}
  3.08444426929885, 3.26320906578254, 2.24387636774228, !- X,Y,Z Vertex 3 {m}
  2.8282588770595, 2.71054555306154, 2.24387636774228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 10 - Overhang,              !- Name
  Surface 197,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.4170444546288, 0.384560919471766, 4.75387632614228, !- X,Y,Z Vertex 1 {m}
  1.87971378190189, 0.780799492922985, 4.75387632614228, !- X,Y,Z Vertex 2 {m}
  1.60731128675775, 1.09887119926423, 4.75387632614228, !- X,Y,Z Vertex 3 {m}
  1.14464195948466, 0.702632625813011, 4.75387632614228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 11 - Overhang,              !- Name
  Surface 116,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.9440625307397, 5.2341768734256, 2.24387636774228, !- X,Y,Z Vertex 1 {m}
  3.94743510708227, 5.84332097724566, 2.24387636774228, !- X,Y,Z Vertex 2 {m}
  3.52866625190072, 5.84563952539401, 2.24387636774228, !- X,Y,Z Vertex 3 {m}
  3.52529367555815, 5.23649542157395, 2.24387636774228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 12 - Overhang,              !- Name
  Surface 199,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.429690984867638, -0.627213245636667, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  0.134455467955972, -0.397416175906727, 7.26387628454229, !- X,Y,Z Vertex 2 {m}
  -0.0235233341228703, -0.0095818970848055, 7.26387628454229, !- X,Y,Z Vertex 3 {m}
  -0.58766978694648, -0.239378966814745, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 13 - Overhang,              !- Name
  Surface 118,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.8699304912599, 4.53348285868763, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  3.93841743807383, 5.13877407092024, 2.24387636774229, !- X,Y,Z Vertex 2 {m}
  3.5222973338021, 5.18585685499759, 2.24387636774229, !- X,Y,Z Vertex 3 {m}
  3.45381038698817, 4.58056564276498, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 14 - Overhang,              !- Name
  Surface 121,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.84961047519855, 1.92789281552723, 2.24387636774228, !- X,Y,Z Vertex 1 {m}
  3.16342156377882, 2.44999483062965, 2.24387636774228, !- X,Y,Z Vertex 2 {m}
  2.80449161308032, 2.66573082722538, 2.24387636774228, !- X,Y,Z Vertex 3 {m}
  2.49068052450005, 2.14362881212296, 2.24387636774228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 15 - Overhang,              !- Name
  Surface 192,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.20819896852782, 2.53442554672885, 4.75387632614228, !- X,Y,Z Vertex 1 {m}
  3.46438436076717, 3.08708905944985, 4.75387632614228, !- X,Y,Z Vertex 2 {m}
  3.08444426929885, 3.26320906578254, 4.75387632614228, !- X,Y,Z Vertex 3 {m}
  2.8282588770595, 2.71054555306154, 4.75387632614228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 16 - Overhang,              !- Name
  Surface 122,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.42822331878594, 1.36318003368366, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  2.79606189390781, 1.84873404318438, 2.24387636774229, !- X,Y,Z Vertex 2 {m}
  2.46225763410741, 2.10161236545557, 2.24387636774229, !- X,Y,Z Vertex 3 {m}
  2.09441905898554, 1.61605835595484, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 17 - Overhang,              !- Name
  Surface 124,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.94886919406007, 0.84676229127414, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  2.36651755783548, 1.2902008526619, 2.24387636774229, !- X,Y,Z Vertex 2 {m}
  2.06166644373758, 1.57732195597696, 2.24387636774229, !- X,Y,Z Vertex 3 {m}
  1.64401807996217, 1.1338833945892, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 18 - Overhang,              !- Name
  Surface 124,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.4170444546288, 0.384560919471766, 2.24387636774228, !- X,Y,Z Vertex 1 {m}
  1.87971378190189, 0.780799492922985, 2.24387636774228, !- X,Y,Z Vertex 2 {m}
  1.60731128675775, 1.09887119926423, 2.24387636774228, !- X,Y,Z Vertex 3 {m}
  1.14464195948466, 0.702632625813011, 2.24387636774228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 19 - Overhang,              !- Name
  Surface 126,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.22090680921227, -0.35667642391843, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  0.757247545283183, -0.0678745397125953, 2.24387636774229, !- X,Y,Z Vertex 2 {m}
  0.558704649333427, 0.300844117536357, 2.24387636774229, !- X,Y,Z Vertex 3 {m}
  0.0223639132625142, 0.0120422333305222, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 20 - Overhang,              !- Name
  Surface 194,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.42822331878594, 1.36318003368366, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  2.79606189390781, 1.84873404318438, 7.26387628454229, !- X,Y,Z Vertex 2 {m}
  2.46225763410741, 2.10161236545557, 7.26387628454229, !- X,Y,Z Vertex 3 {m}
  2.09441905898554, 1.61605835595484, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 21 - Overhang,              !- Name
  Surface 188,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.9440625307397, 5.2341768734256, 7.26387628454228, !- X,Y,Z Vertex 1 {m}
  3.94743510708227, 5.84332097724566, 7.26387628454228, !- X,Y,Z Vertex 2 {m}
  3.52866625190072, 5.84563952539401, 7.26387628454228, !- X,Y,Z Vertex 3 {m}
  3.52529367555815, 5.23649542157395, 7.26387628454228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 22 - Overhang,              !- Name
  Surface 190,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.8699304912599, 4.53348285868763, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  3.93841743807383, 5.13877407092024, 4.75387632614229, !- X,Y,Z Vertex 2 {m}
  3.5222973338021, 5.18585685499759, 4.75387632614229, !- X,Y,Z Vertex 3 {m}
  3.45381038698817, 4.58056564276498, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 23 - Overhang,              !- Name
  Surface 197,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.4170444546288, 0.384560919471766, 7.26387628454228, !- X,Y,Z Vertex 1 {m}
  1.87971378190189, 0.780799492922985, 7.26387628454228, !- X,Y,Z Vertex 2 {m}
  1.60731128675775, 1.09887119926423, 7.26387628454228, !- X,Y,Z Vertex 3 {m}
  1.14464195948466, 0.702632625813011, 7.26387628454228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 24 - Overhang,              !- Name
  Surface 199,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.429690984867638, -0.627213245636667, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  0.134455467955972, -0.397416175906727, 4.75387632614229, !- X,Y,Z Vertex 2 {m}
  -0.0235233341228703, -0.0095818970848055, 4.75387632614229, !- X,Y,Z Vertex 3 {m}
  -0.58766978694648, -0.239378966814745, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 26 - Overhang,              !- Name
  Surface 190,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.72130063078351, 3.84473266729612, 4.75387632614228, !- X,Y,Z Vertex 1 {m}
  3.8541166654191, 4.43923061887679, 4.75387632614228, !- X,Y,Z Vertex 2 {m}
  3.4454166139371, 4.53053777990043, 4.75387632614228, !- X,Y,Z Vertex 3 {m}
  3.31260057930151, 3.93603982831976, 4.75387632614228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 27 - Overhang,              !- Name
  Surface 194,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.84961047519855, 1.92789281552723, 4.75387632614228, !- X,Y,Z Vertex 1 {m}
  3.16342156377882, 2.44999483062965, 4.75387632614228, !- X,Y,Z Vertex 2 {m}
  2.80449161308032, 2.66573082722538, 4.75387632614228, !- X,Y,Z Vertex 3 {m}
  2.49068052450005, 2.14362881212296, 4.75387632614228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 28 - Overhang,              !- Name
  Surface 194,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.42822331878594, 1.36318003368366, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  2.79606189390781, 1.84873404318438, 4.75387632614229, !- X,Y,Z Vertex 2 {m}
  2.46225763410741, 2.10161236545557, 4.75387632614229, !- X,Y,Z Vertex 3 {m}
  2.09441905898554, 1.61605835595484, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 29 - Overhang,              !- Name
  Surface 197,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.94886919406007, 0.84676229127414, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  2.36651755783548, 1.2902008526619, 4.75387632614229, !- X,Y,Z Vertex 2 {m}
  2.06166644373758, 1.57732195597696, 4.75387632614229, !- X,Y,Z Vertex 3 {m}
  1.64401807996217, 1.1338833945892, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 3 - Overhang,               !- Name
  Surface 188,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.9440625307397, 5.2341768734256, 4.75387632614228, !- X,Y,Z Vertex 1 {m}
  3.94743510708227, 5.84332097724566, 4.75387632614228, !- X,Y,Z Vertex 2 {m}
  3.52866625190072, 5.84563952539401, 4.75387632614228, !- X,Y,Z Vertex 3 {m}
  3.52529367555815, 5.23649542157395, 4.75387632614228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 30 - Overhang,              !- Name
  Surface 199,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.838847090839238, -0.0181244044150385, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  1.34123233864676, 0.326370844137546, 4.75387632614229, !- X,Y,Z Vertex 2 {m}
  1.10440187448049, 0.671746090758342, 4.75387632614229, !- X,Y,Z Vertex 3 {m}
  0.602016626672969, 0.327250842205757, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 31 - Overhang,              !- Name
  Surface 199,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.22090680921227, -0.35667642391843, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  0.757247545283183, -0.0678745397125953, 4.75387632614229, !- X,Y,Z Vertex 2 {m}
  0.558704649333427, 0.300844117536357, 4.75387632614229, !- X,Y,Z Vertex 3 {m}
  0.0223639132625142, 0.0120422333305222, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 32 - Overhang,              !- Name
  Surface 190,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.72130063078351, 3.84473266729612, 7.26387628454228, !- X,Y,Z Vertex 1 {m}
  3.8541166654191, 4.43923061887679, 7.26387628454228, !- X,Y,Z Vertex 2 {m}
  3.4454166139371, 4.53053777990043, 7.26387628454228, !- X,Y,Z Vertex 3 {m}
  3.31260057930151, 3.93603982831976, 7.26387628454228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 34 - Overhang,              !- Name
  Surface 190,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.8699304912599, 4.53348285868763, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  3.93841743807383, 5.13877407092024, 7.26387628454229, !- X,Y,Z Vertex 2 {m}
  3.5222973338021, 5.18585685499759, 7.26387628454229, !- X,Y,Z Vertex 3 {m}
  3.45381038698817, 4.58056564276498, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 35 - Overhang,              !- Name
  Surface 192,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.49987716385206, 3.17582362276234, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  3.69549939570814, 3.75271170193678, 7.26387628454229, !- X,Y,Z Vertex 2 {m}
  3.2989056193443, 3.88719629690978, 7.26387628454229, !- X,Y,Z Vertex 3 {m}
  3.10328338748822, 3.31030821773534, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 36 - Overhang,              !- Name
  Surface 194,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.84961047519855, 1.92789281552723, 7.26387628454228, !- X,Y,Z Vertex 1 {m}
  3.16342156377882, 2.44999483062965, 7.26387628454228, !- X,Y,Z Vertex 2 {m}
  2.80449161308032, 2.66573082722538, 7.26387628454228, !- X,Y,Z Vertex 3 {m}
  2.49068052450005, 2.14362881212296, 7.26387628454228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 37 - Overhang,              !- Name
  Surface 197,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.94886919406007, 0.84676229127414, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  2.36651755783548, 1.2902008526619, 7.26387628454229, !- X,Y,Z Vertex 2 {m}
  2.06166644373758, 1.57732195597696, 7.26387628454229, !- X,Y,Z Vertex 3 {m}
  1.64401807996217, 1.1338833945892, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 38 - Overhang,              !- Name
  Surface 199,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.838847090839238, -0.0181244044150385, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  1.34123233864676, 0.326370844137546, 7.26387628454229, !- X,Y,Z Vertex 2 {m}
  1.10440187448049, 0.671746090758342, 7.26387628454229, !- X,Y,Z Vertex 3 {m}
  0.602016626672969, 0.327250842205757, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 39 - Overhang,              !- Name
  Surface 199,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.22090680921227, -0.35667642391843, 7.26387628454229, !- X,Y,Z Vertex 1 {m}
  0.757247545283183, -0.0678745397125953, 7.26387628454229, !- X,Y,Z Vertex 2 {m}
  0.558704649333427, 0.300844117536357, 7.26387628454229, !- X,Y,Z Vertex 3 {m}
  0.0223639132625142, 0.0120422333305222, 7.26387628454229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 4 - Overhang,               !- Name
  Surface 192,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.49987716385206, 3.17582362276234, 4.75387632614229, !- X,Y,Z Vertex 1 {m}
  3.69549939570814, 3.75271170193678, 4.75387632614229, !- X,Y,Z Vertex 2 {m}
  3.2989056193443, 3.88719629690978, 4.75387632614229, !- X,Y,Z Vertex 3 {m}
  3.10328338748822, 3.31030821773534, 4.75387632614229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 5 - Overhang,               !- Name
  Surface 118,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.72130063078351, 3.84473266729612, 2.24387636774228, !- X,Y,Z Vertex 1 {m}
  3.8541166654191, 4.43923061887679, 2.24387636774228, !- X,Y,Z Vertex 2 {m}
  3.4454166139371, 4.53053777990043, 2.24387636774228, !- X,Y,Z Vertex 3 {m}
  3.31260057930151, 3.93603982831976, 2.24387636774228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 6 - Overhang,               !- Name
  Surface 192,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.20819896852782, 2.53442554672885, 7.26387628454228, !- X,Y,Z Vertex 1 {m}
  3.46438436076717, 3.08708905944985, 7.26387628454228, !- X,Y,Z Vertex 2 {m}
  3.08444426929885, 3.26320906578254, 7.26387628454228, !- X,Y,Z Vertex 3 {m}
  2.8282588770595, 2.71054555306154, 7.26387628454228; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 7 - Overhang,               !- Name
  Surface 126,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.838847090839238, -0.0181244044150385, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  1.34123233864676, 0.326370844137546, 2.24387636774229, !- X,Y,Z Vertex 2 {m}
  1.10440187448049, 0.671746090758342, 2.24387636774229, !- X,Y,Z Vertex 3 {m}
  0.602016626672969, 0.327250842205757, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 8 - Overhang,               !- Name
  Surface 120,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.49987716385206, 3.17582362276234, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  3.69549939570814, 3.75271170193678, 2.24387636774229, !- X,Y,Z Vertex 2 {m}
  3.2989056193443, 3.88719629690978, 2.24387636774229, !- X,Y,Z Vertex 3 {m}
  3.10328338748822, 3.31030821773534, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 9 - Overhang,               !- Name
  Surface 106,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.429690984867638, -0.627213245636667, 2.24387636774229, !- X,Y,Z Vertex 1 {m}
  0.134455467955972, -0.397416175906727, 2.24387636774229, !- X,Y,Z Vertex 2 {m}
  -0.0235233341228703, -0.0095818970848055, 2.24387636774229, !- X,Y,Z Vertex 3 {m}
  -0.58766978694648, -0.239378966814745, 2.24387636774229; !- X,Y,Z Vertex 4 {m}

People,
  189.1-2009 - Office - Corridor - CZ1-3 People 1, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.396562761978681,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - Corridor - CZ1-3 People 2, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.396562761978681,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - Corridor - CZ1-3 People 3, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.396562761978681,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

Lights,
  189.1-2009 - Office - Corridor - CZ1-3 Lights 1, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  178.453242890407,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - Corridor - CZ1-3 Lights 2, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  178.453242890407,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - Corridor - CZ1-3 Lights 3, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  178.453242890407,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment 1, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63.4500419165892,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment 2, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63.4500419165892,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment 3, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63.4500419165892,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Corridor - CZ1-3 Infiltration 1, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00646346655951639,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Corridor - CZ1-3 Infiltration 2, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00646346655951639,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Corridor - CZ1-3 Infiltration 3, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0175992950637744,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 2 Thermostat,              !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Thermal Zone 2 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 2 Thermostat;              !- Control Name 1

Schedule:Compact,
  Thermal Zone 2 Thermostat Schedule,     !- Name
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 2 Thermostat,              !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 2,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 2 Ventilation per Floor Area, !- Name
  Thermal Zone 2,                         !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000254,                               !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 3,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.1027162171387,                       !- X Origin {m}
  7.52367492690171,                       !- Y Origin {m}
  3.04,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  12.7155,                                !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 166,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73, 0, 5.0199999168,                  !- X,Y,Z Vertex 1 {m}
  1.73, 0, 2.5099999584,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5099999584,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 5.0199999168;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 110,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73, -2.45, 5.0199999168,              !- X,Y,Z Vertex 1 {m}
  1.73, -2.45, 2.5099999584,              !- X,Y,Z Vertex 2 {m}
  1.73, 0, 2.5099999584,                  !- X,Y,Z Vertex 3 {m}
  1.73, 0, 5.0199999168;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.45, 5.0199999168,                 !- X,Y,Z Vertex 1 {m}
  0, -2.45, 2.5099999584,                 !- X,Y,Z Vertex 2 {m}
  1.73, -2.45, 2.5099999584,              !- X,Y,Z Vertex 3 {m}
  1.73, -2.45, 5.0199999168;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.0199999168,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 2.5099999584,                     !- X,Y,Z Vertex 2 {m}
  0, -2.45, 2.5099999584,                 !- X,Y,Z Vertex 3 {m}
  0, -2.45, 5.0199999168;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73, 0, 7.5299998752,                  !- X,Y,Z Vertex 1 {m}
  1.73, 0, 5.0199999168,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 5.0199999168,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 7.5299998752;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 182,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73, -2.45, 7.5299998752,              !- X,Y,Z Vertex 1 {m}
  1.73, -2.45, 5.0199999168,              !- X,Y,Z Vertex 2 {m}
  1.73, 0, 5.0199999168,                  !- X,Y,Z Vertex 3 {m}
  1.73, 0, 7.5299998752;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 219,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.45, 7.5299998752,                 !- X,Y,Z Vertex 1 {m}
  0, -2.45, 5.0199999168,                 !- X,Y,Z Vertex 2 {m}
  1.73, -2.45, 5.0199999168,              !- X,Y,Z Vertex 3 {m}
  1.73, -2.45, 7.5299998752;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.5299998752,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 5.0199999168,                     !- X,Y,Z Vertex 2 {m}
  0, -2.45, 5.0199999168,                 !- X,Y,Z Vertex 3 {m}
  0, -2.45, 7.5299998752;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73, -2.45, 7.5299998752,              !- X,Y,Z Vertex 1 {m}
  1.73, 0, 7.5299998752,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 7.5299998752,                     !- X,Y,Z Vertex 3 {m}
  0, -2.45, 7.5299998752;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  1.73, -2.45, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -2.45, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73, 0, 2.5099999584,                  !- X,Y,Z Vertex 1 {m}
  1.73, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5099999584;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.73, -2.45, 2.5099999584,              !- X,Y,Z Vertex 1 {m}
  1.73, -2.45, 0,                         !- X,Y,Z Vertex 2 {m}
  1.73, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  1.73, 0, 2.5099999584;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.45, 2.5099999584,                 !- X,Y,Z Vertex 1 {m}
  0, -2.45, 0,                            !- X,Y,Z Vertex 2 {m}
  1.73, -2.45, 0,                         !- X,Y,Z Vertex 3 {m}
  1.73, -2.45, 2.5099999584;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5099999584,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.45, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.45, 2.5099999584;                 !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 149 - Surface 82,        !- Name
  Interior Floor,                         !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  4.2385;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 154 - Surface 221,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  4.2385;                                 !- Surface Area {m2}

People,
  189.1-2009 - Office - Restroom - CZ1-3 People 1, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.456228343012241,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - Restroom - CZ1-3 People 2, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.456228343012241,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - Restroom - CZ1-3 People 3, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.456228343012241,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

Lights,
  189.1-2009 - Office - Restroom - CZ1-3 Lights 1, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  36.9544957839916,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - Restroom - CZ1-3 Lights 2, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  36.9544957839916,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - Restroom - CZ1-3 Lights 3, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  36.9544957839916,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment 1, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3.19359840108569,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment 2, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3.19359840108569,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment 3, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3.19359840108569,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Restroom - CZ1-3 Infiltration 1, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00185874783919366,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Restroom - CZ1-3 Infiltration 2, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00185874783919366,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Restroom - CZ1-3 Infiltration 3, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00313987684919366,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 3 Thermostat;              !- Control Name 1

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 3 Thermostat,              !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 3 Ventilation per Floor Area, !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0048768,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 4,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.6327162171388,                       !- X Origin {m}
  11.1236749269017,                       !- Y Origin {m}
  3.04,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  19.0944,                                !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.08, 2.5099999584,                 !- X,Y,Z Vertex 1 {m}
  0, -2.08, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5099999584;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.06, -2.08, 2.5099999584,             !- X,Y,Z Vertex 1 {m}
  -3.06, -2.08, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -2.08, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.08, 2.5099999584;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.06, 0, 2.5099999584,                 !- X,Y,Z Vertex 1 {m}
  -3.06, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.06, -2.08, 0,                        !- X,Y,Z Vertex 3 {m}
  -3.06, -2.08, 2.5099999584;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.5099999584,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.06, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -3.06, 0, 2.5099999584;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 159,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.08, 5.0199999168,                 !- X,Y,Z Vertex 1 {m}
  0, -2.08, 2.5099999584,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 2.5099999584,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 5.0199999168;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.06, -2.08, 5.0199999168,             !- X,Y,Z Vertex 1 {m}
  -3.06, -2.08, 2.5099999584,             !- X,Y,Z Vertex 2 {m}
  0, -2.08, 2.5099999584,                 !- X,Y,Z Vertex 3 {m}
  0, -2.08, 5.0199999168;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 163,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.06, 0, 5.0199999168,                 !- X,Y,Z Vertex 1 {m}
  -3.06, 0, 2.5099999584,                 !- X,Y,Z Vertex 2 {m}
  -3.06, -2.08, 2.5099999584,             !- X,Y,Z Vertex 3 {m}
  -3.06, -2.08, 5.0199999168;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.0199999168,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 2.5099999584,                     !- X,Y,Z Vertex 2 {m}
  -3.06, 0, 2.5099999584,                 !- X,Y,Z Vertex 3 {m}
  -3.06, 0, 5.0199999168;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 231,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.08, 7.5299998752,                 !- X,Y,Z Vertex 1 {m}
  0, -2.08, 5.0199999168,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 5.0199999168,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 7.5299998752;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 185,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.06, -2.08, 7.5299998752,             !- X,Y,Z Vertex 1 {m}
  -3.06, -2.08, 5.0199999168,             !- X,Y,Z Vertex 2 {m}
  0, -2.08, 5.0199999168,                 !- X,Y,Z Vertex 3 {m}
  0, -2.08, 7.5299998752;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 235,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.06, 0, 7.5299998752,                 !- X,Y,Z Vertex 1 {m}
  -3.06, 0, 5.0199999168,                 !- X,Y,Z Vertex 2 {m}
  -3.06, -2.08, 5.0199999168,             !- X,Y,Z Vertex 3 {m}
  -3.06, -2.08, 7.5299998752;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.5299998752,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 5.0199999168,                     !- X,Y,Z Vertex 2 {m}
  -3.06, 0, 5.0199999168,                 !- X,Y,Z Vertex 3 {m}
  -3.06, 0, 7.5299998752;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.08, 7.5299998752,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 7.5299998752,                     !- X,Y,Z Vertex 2 {m}
  -3.06, 0, 7.5299998752,                 !- X,Y,Z Vertex 3 {m}
  -3.06, -2.08, 7.5299998752;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.08, 0,                            !- X,Y,Z Vertex 2 {m}
  -3.06, -2.08, 0,                        !- X,Y,Z Vertex 3 {m}
  -3.06, 0, 0;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 104 - Surface 171,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  6.3648;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 176 - Surface 243,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  6.3648;                                 !- Surface Area {m2}

People,
  189.1-2009 - Office - BreakRoom - CZ1-3 People 1, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.4255068510137,                        !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - BreakRoom - CZ1-3 People 2, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.4255068510137,                        !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - BreakRoom - CZ1-3 People 3, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3.4255068510137,                        !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

Lights,
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights 1, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  73.990947981896,                        !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights 2, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  73.990947981896,                        !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights 3, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  73.990947981896,                        !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment 1, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  305.555211110423,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment 2, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  305.555211110423,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment 3, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  305.555211110423,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - BreakRoom - CZ1-3 Infiltration 1, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00232153811752351,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - BreakRoom - CZ1-3 Infiltration 2, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00232153811752351,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - BreakRoom - CZ1-3 Infiltration 3, !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00424536256552351,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 4 Thermostat;              !- Control Name 1

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 4 Thermostat,              !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 4 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 4 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 4 Ventilation per Person,  !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Office Misc Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.007079211648,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone 5,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  25.8327162171387,                       !- X Origin {m}
  0.52367492690171,                       !- Y Origin {m}
  3.04,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  173.7654,                               !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-014, 0.6, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-014, 0.6, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-014, 0, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-014, 0, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 68,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 129,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.88498130835069e-014, 0.5746, 4.7499999168, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-014, 0.5746, 3.1099999584, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-014, 0.03, 3.1099999584, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-014, 0.03, 4.7499999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-014, 0, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-014, 0, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  2.72, 0, 2.5099999584,                  !- X,Y,Z Vertex 3 {m}
  2.72, 0, 5.0199999168;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 69,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 130,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0300000000000487, 0, 4.7499999168,    !- X,Y,Z Vertex 1 {m}
  0.0300000000000487, 0, 3.1099999584,    !- X,Y,Z Vertex 2 {m}
  2.69, 0, 3.1099999584,                  !- X,Y,Z Vertex 3 {m}
  2.69, 0, 4.7499999168;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 4.55, 2.5099999584,               !- X,Y,Z Vertex 1 {m}
  2.72, 0, 2.5099999584,                  !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-014, 0, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 4.55, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 4.55, 5.0199999168,               !- X,Y,Z Vertex 1 {m}
  2.72, 4.55, 2.5099999584,               !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 4.55, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 4.55, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 137,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 0, 5.0199999168,                  !- X,Y,Z Vertex 1 {m}
  2.72, 0, 2.5099999584,                  !- X,Y,Z Vertex 2 {m}
  2.72, 4.55, 2.5099999584,               !- X,Y,Z Vertex 3 {m}
  2.72, 4.55, 5.0199999168;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 0, 5.0199999168,                  !- X,Y,Z Vertex 1 {m}
  2.72, 4.55, 5.0199999168,               !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 4.55, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-014, 0, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94, 0.6, 5.0199999168,               !- X,Y,Z Vertex 1 {m}
  -2.94, 0.6, 2.5099999584,               !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0.6, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0.6, 5.0199999168; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 144,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.9146, 0.6, 4.7499999168,             !- X,Y,Z Vertex 1 {m}
  -2.9146, 0.6, 3.1099999584,             !- X,Y,Z Vertex 2 {m}
  -0.0253999999999942, 0.6, 3.1099999584, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999942, 0.6, 4.7499999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94, 4.55, 5.0199999168,              !- X,Y,Z Vertex 1 {m}
  -2.94, 4.55, 2.5099999584,              !- X,Y,Z Vertex 2 {m}
  -2.94, 0.6, 2.5099999584,               !- X,Y,Z Vertex 3 {m}
  -2.94, 0.6, 5.0199999168;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 145,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.94, 4.5246, 4.7499999168,            !- X,Y,Z Vertex 1 {m}
  -2.94, 4.5246, 3.1099999584,            !- X,Y,Z Vertex 2 {m}
  -2.94, 0.6254, 3.1099999584,            !- X,Y,Z Vertex 3 {m}
  -2.94, 0.6254, 4.7499999168;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.73, 4.55, 5.0199999168,              !- X,Y,Z Vertex 1 {m}
  -1.73, 4.55, 2.5099999584,              !- X,Y,Z Vertex 2 {m}
  -2.94, 4.55, 2.5099999584,              !- X,Y,Z Vertex 3 {m}
  -2.94, 4.55, 5.0199999168;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 146,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.7554, 4.55, 4.7499999168,            !- X,Y,Z Vertex 1 {m}
  -1.7554, 4.55, 3.1099999584,            !- X,Y,Z Vertex 2 {m}
  -2.9146, 4.55, 3.1099999584,            !- X,Y,Z Vertex 3 {m}
  -2.9146, 4.55, 4.7499999168;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.55, 5.0199999168,                  !- X,Y,Z Vertex 1 {m}
  0, 4.55, 2.5099999584,                  !- X,Y,Z Vertex 2 {m}
  -1.73, 4.55, 2.5099999584,              !- X,Y,Z Vertex 3 {m}
  -1.73, 4.55, 5.0199999168;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8100000000001, 6.11999999999999, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 6.11999999999999, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.6, 2.5099999584,    !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 10.6, 5.0199999168;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 156,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8100000000001, 8.29999999999999, 4.8049999584, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 8.29999999999999, 3.1099999584, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.35, 3.1099999584,   !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 10.35, 4.8049999584;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 156,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8100000000001, 6.30749999999999, 4.8049999584, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 6.30749999999999, 2.6099999584, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 7.80749999999999, 2.6099999584, !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 7.80749999999999, 4.8049999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.80000000000008, 6.11999999999999, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  5.80000000000008, 6.11999999999999, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 6.11999999999999, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 6.11999999999999, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 114,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.80000000000008, 8.51999999999999, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  5.80000000000008, 8.51999999999999, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 6.11999999999999, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 6.11999999999999, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.80000000000008, 10.6, 5.0199999168,   !- X,Y,Z Vertex 1 {m}
  5.80000000000008, 10.6, 2.5099999584,   !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 8.51999999999999, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 8.51999999999999, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8100000000001, 10.6, 5.0199999168,    !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 10.6, 2.5099999584,    !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 10.6, 2.5099999584,   !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 10.6, 5.0199999168;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 174,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 8.51999999999999, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 8.51999999999999, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  2.7400000000001, 10.6, 2.5099999584,    !- X,Y,Z Vertex 3 {m}
  2.7400000000001, 10.6, 5.0199999168;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 7, 5.0199999168,       !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 7, 2.5099999584,       !- X,Y,Z Vertex 2 {m}
  2.7400000000001, 8.51999999999999, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  2.7400000000001, 8.51999999999999, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15463194561016e-014, 7, 5.0199999168, !- X,Y,Z Vertex 1 {m}
  1.15463194561016e-014, 7, 2.5099999584, !- X,Y,Z Vertex 2 {m}
  2.7400000000001, 7, 2.5099999584,       !- X,Y,Z Vertex 3 {m}
  2.7400000000001, 7, 5.0199999168;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 150,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.72999999999999, 7, 5.0199999168,     !- X,Y,Z Vertex 1 {m}
  -1.72999999999999, 7, 2.5099999584,     !- X,Y,Z Vertex 2 {m}
  1.15463194561016e-014, 7, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  1.15463194561016e-014, 7, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93999999999999, 7, 5.0199999168,     !- X,Y,Z Vertex 1 {m}
  -2.93999999999999, 7, 2.5099999584,     !- X,Y,Z Vertex 2 {m}
  -1.72999999999999, 7, 2.5099999584,     !- X,Y,Z Vertex 3 {m}
  -1.72999999999999, 7, 5.0199999168;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93999999999999, 10.6, 5.0199999168,  !- X,Y,Z Vertex 1 {m}
  -2.93999999999999, 10.6, 2.5099999584,  !- X,Y,Z Vertex 2 {m}
  -2.93999999999999, 7, 2.5099999584,     !- X,Y,Z Vertex 3 {m}
  -2.93999999999999, 7, 5.0199999168;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 10.6, 5.0199999168,    !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 10.6, 2.5099999584,    !- X,Y,Z Vertex 2 {m}
  -2.93999999999999, 10.6, 2.5099999584,  !- X,Y,Z Vertex 3 {m}
  -2.93999999999999, 10.6, 5.0199999168;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 4.55, 5.0199999168,               !- X,Y,Z Vertex 1 {m}
  2.72, 0, 5.0199999168,                  !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-014, 0, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 4.55, 5.0199999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-014, 0.6, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-014, 0.6, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-014, 0, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-014, 0, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 202,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.88498130835069e-014, 0.5746, 7.2599998752, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-014, 0.5746, 5.6199999168, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-014, 0.0254, 5.6199999168, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-014, 0.0254, 7.2599998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 0, 7.5299998752,                  !- X,Y,Z Vertex 1 {m}
  2.72, 4.55, 7.5299998752,               !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 4.55, 7.5299998752, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-014, 0, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 181,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 4.55, 7.5299998752,               !- X,Y,Z Vertex 1 {m}
  2.72, 4.55, 5.0199999168,               !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 4.55, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 4.55, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 0, 7.5299998752,                  !- X,Y,Z Vertex 1 {m}
  2.72, 0, 5.0199999168,                  !- X,Y,Z Vertex 2 {m}
  2.72, 4.55, 5.0199999168,               !- X,Y,Z Vertex 3 {m}
  2.72, 4.55, 7.5299998752;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-014, 0, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-014, 0, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  2.72, 0, 5.0199999168,                  !- X,Y,Z Vertex 3 {m}
  2.72, 0, 7.5299998752;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 67,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 207,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0300000000000487, 0, 7.2599998752,    !- X,Y,Z Vertex 1 {m}
  0.0300000000000487, 0, 5.6199999168,    !- X,Y,Z Vertex 2 {m}
  2.69, 0, 5.6199999168,                  !- X,Y,Z Vertex 3 {m}
  2.69, 0, 7.2599998752;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94, 0.6, 7.5299998752,               !- X,Y,Z Vertex 1 {m}
  -2.94, 0.6, 5.0199999168,               !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0.6, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0.6, 7.5299998752; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 216,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.9146, 0.6, 7.2599998752,             !- X,Y,Z Vertex 1 {m}
  -2.9146, 0.6, 5.6199999168,             !- X,Y,Z Vertex 2 {m}
  -0.0253999999999942, 0.6, 5.6199999168, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999942, 0.6, 7.2599998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94, 4.55, 7.5299998752,              !- X,Y,Z Vertex 1 {m}
  -2.94, 4.55, 5.0199999168,              !- X,Y,Z Vertex 2 {m}
  -2.94, 0.6, 5.0199999168,               !- X,Y,Z Vertex 3 {m}
  -2.94, 0.6, 7.5299998752;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 217,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.94, 4.5246, 7.2599998752,            !- X,Y,Z Vertex 1 {m}
  -2.94, 4.5246, 5.6199999168,            !- X,Y,Z Vertex 2 {m}
  -2.94, 0.6254, 5.6199999168,            !- X,Y,Z Vertex 3 {m}
  -2.94, 0.6254, 7.2599998752;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.73, 4.55, 7.5299998752,              !- X,Y,Z Vertex 1 {m}
  -1.73, 4.55, 5.0199999168,              !- X,Y,Z Vertex 2 {m}
  -2.94, 4.55, 5.0199999168,              !- X,Y,Z Vertex 3 {m}
  -2.94, 4.55, 7.5299998752;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 218,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.7554, 4.55, 7.2599998752,            !- X,Y,Z Vertex 1 {m}
  -1.7554, 4.55, 5.6199999168,            !- X,Y,Z Vertex 2 {m}
  -2.9146, 4.55, 5.6199999168,            !- X,Y,Z Vertex 3 {m}
  -2.9146, 4.55, 7.2599998752;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 224,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.55, 7.5299998752,                  !- X,Y,Z Vertex 1 {m}
  0, 4.55, 5.0199999168,                  !- X,Y,Z Vertex 2 {m}
  -1.73, 4.55, 5.0199999168,              !- X,Y,Z Vertex 3 {m}
  -1.73, 4.55, 7.5299998752;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 0.6, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  0, 4.55, 7.5299998752,                  !- X,Y,Z Vertex 2 {m}
  -2.94, 4.55, 7.5299998752,              !- X,Y,Z Vertex 3 {m}
  -2.94, 0.6, 7.5299998752;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8100000000001, 6.11999999999999, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 6.11999999999999, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.6, 5.0199999168,    !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 10.6, 7.5299998752;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 228,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8100000000001, 8.29999999999999, 7.3149999168, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 8.29999999999999, 5.6199999168, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.35, 5.6199999168,   !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 10.35, 7.3149999168;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 228,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8100000000001, 6.30749999999999, 7.3149999168, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 6.30749999999999, 5.1199999168, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 7.80749999999999, 5.1199999168, !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 7.80749999999999, 7.3149999168; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 187,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.80000000000008, 6.11999999999999, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  5.80000000000008, 6.11999999999999, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 6.11999999999999, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 6.11999999999999, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 186,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.80000000000008, 8.51999999999999, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  5.80000000000008, 8.51999999999999, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 6.11999999999999, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 6.11999999999999, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 244,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.80000000000008, 10.6, 7.5299998752,   !- X,Y,Z Vertex 1 {m}
  5.80000000000008, 10.6, 5.0199999168,   !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 8.51999999999999, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 8.51999999999999, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8100000000001, 10.6, 7.5299998752,    !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 10.6, 5.0199999168,    !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 10.6, 5.0199999168,   !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 10.6, 7.5299998752;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8100000000001, 6.11999999999999, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 10.6, 7.5299998752,    !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 10.6, 7.5299998752,   !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 6.11999999999999, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 246,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 8.51999999999999, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 8.51999999999999, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  2.7400000000001, 10.6, 5.0199999168,    !- X,Y,Z Vertex 3 {m}
  2.7400000000001, 10.6, 7.5299998752;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 7, 7.5299998752,       !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 7, 5.0199999168,       !- X,Y,Z Vertex 2 {m}
  2.7400000000001, 8.51999999999999, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  2.7400000000001, 8.51999999999999, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 183,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15463194561016e-014, 7, 7.5299998752, !- X,Y,Z Vertex 1 {m}
  1.15463194561016e-014, 7, 5.0199999168, !- X,Y,Z Vertex 2 {m}
  2.7400000000001, 7, 5.0199999168,       !- X,Y,Z Vertex 3 {m}
  2.7400000000001, 7, 7.5299998752;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.72999999999999, 7, 7.5299998752,     !- X,Y,Z Vertex 1 {m}
  -1.72999999999999, 7, 5.0199999168,     !- X,Y,Z Vertex 2 {m}
  1.15463194561016e-014, 7, 5.0199999168, !- X,Y,Z Vertex 3 {m}
  1.15463194561016e-014, 7, 7.5299998752; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93999999999999, 7, 7.5299998752,     !- X,Y,Z Vertex 1 {m}
  -2.93999999999999, 7, 5.0199999168,     !- X,Y,Z Vertex 2 {m}
  -1.72999999999999, 7, 5.0199999168,     !- X,Y,Z Vertex 3 {m}
  -1.72999999999999, 7, 7.5299998752;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93999999999999, 10.6, 7.5299998752,  !- X,Y,Z Vertex 1 {m}
  -2.93999999999999, 10.6, 5.0199999168,  !- X,Y,Z Vertex 2 {m}
  -2.93999999999999, 7, 5.0199999168,     !- X,Y,Z Vertex 3 {m}
  -2.93999999999999, 7, 7.5299998752;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 10.6, 7.5299998752,    !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 10.6, 5.0199999168,    !- X,Y,Z Vertex 2 {m}
  -2.93999999999999, 10.6, 5.0199999168,  !- X,Y,Z Vertex 3 {m}
  -2.93999999999999, 10.6, 7.5299998752;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 7, 7.5299998752,       !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 10.6, 7.5299998752,    !- X,Y,Z Vertex 2 {m}
  -2.93999999999999, 10.6, 7.5299998752,  !- X,Y,Z Vertex 3 {m}
  -2.93999999999999, 7, 7.5299998752;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 4.55, 0,                          !- X,Y,Z Vertex 1 {m}
  2.72, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 4.55, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 0, 2.5099999584,                  !- X,Y,Z Vertex 1 {m}
  2.72, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  2.72, 4.55, 0,                          !- X,Y,Z Vertex 3 {m}
  2.72, 4.55, 2.5099999584;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-014, 0, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  2.72, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.72, 0, 2.5099999584;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 71,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0300000000000487, 0, 2.23247955372338, !- X,Y,Z Vertex 1 {m}
  0.0300000000000487, 0, 0.7,             !- X,Y,Z Vertex 2 {m}
  2.69, 0, 0.7,                           !- X,Y,Z Vertex 3 {m}
  2.69, 0, 2.23247955372338;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-014, 0.6, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-014, 0.6, 0,          !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-014, 0, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 70,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.88498130835069e-014, 0.5746, 2.23247955372338, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-014, 0.5746, 0.7,     !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-014, 0.03, 0.7,       !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-014, 0.03, 2.23247955372338; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 4.55, 2.5099999584,               !- X,Y,Z Vertex 1 {m}
  2.72, 4.55, 0,                          !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 4.55, 0,         !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-014, 4.55, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8100000000001, 6.11999999999999, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 6.11999999999999, 0,   !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.6, 0,               !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 10.6, 2.5099999584;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 62,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8100000000001, 8.29999999999999, 2.295, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 8.29999999999999, 0.6, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.35, 0.6,            !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 10.35, 2.295;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 62,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8100000000001, 6.30749999999999, 2.295, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 6.30749999999999, 0.1, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 7.80749999999999, 0.1, !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 7.80749999999999, 2.295; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.72, 0, 2.5099999584,                  !- X,Y,Z Vertex 1 {m}
  2.72, 4.55, 2.5099999584,               !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-014, 4.55, 2.5099999584, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-014, 0, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.55, 0,                             !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 0.6, 0,          !- X,Y,Z Vertex 2 {m}
  -2.94, 0.6, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.94, 4.55, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94, 0.6, 2.5099999584,               !- X,Y,Z Vertex 1 {m}
  -2.94, 0.6, 0,                          !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0.6, 0,          !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0.6, 2.5099999584; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 72,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.9146, 0.6, 2.23247955372338,         !- X,Y,Z Vertex 1 {m}
  -2.9146, 0.6, 0.7,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999945, 0.6, 0.7,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999945, 0.6, 2.23247955372338; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94, 4.55, 2.5099999584,              !- X,Y,Z Vertex 1 {m}
  -2.94, 4.55, 0,                         !- X,Y,Z Vertex 2 {m}
  -2.94, 0.6, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.94, 0.6, 2.5099999584;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 73,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.94, 4.5246, 2.22562061484612,        !- X,Y,Z Vertex 1 {m}
  -2.94, 4.5246, 0.7,                     !- X,Y,Z Vertex 2 {m}
  -2.94, 0.6254, 0.7,                     !- X,Y,Z Vertex 3 {m}
  -2.94, 0.6254, 2.22562061484612;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.73, 4.55, 2.5099999584,              !- X,Y,Z Vertex 1 {m}
  -1.73, 4.55, 0,                         !- X,Y,Z Vertex 2 {m}
  -2.94, 4.55, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.94, 4.55, 2.5099999584;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.7554, 4.55, 2.2719979035528,         !- X,Y,Z Vertex 1 {m}
  -1.7554, 4.55, 0.7,                     !- X,Y,Z Vertex 2 {m}
  -2.9146, 4.55, 0.7,                     !- X,Y,Z Vertex 3 {m}
  -2.9146, 4.55, 2.2719979035528;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6029653594091e-030, 4.55, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  0, 4.55, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.73, 4.55, 0,                         !- X,Y,Z Vertex 3 {m}
  -1.73, 4.55, 2.5099999584;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8100000000001, 6.11999999999999, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 6.11999999999999, 0,   !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.6, 0,               !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 10.6, 2.5099999584;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 83,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8100000000001, 8.29999999999999, 2.29, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 8.29999999999999, 0.6, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.35, 0.6,            !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 10.35, 2.29;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Construction Name
  Surface 83,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.8100000000001, 6.30749999999999, 2.29, !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 6.30749999999999, 0.1, !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 7.80749999999999, 0.1, !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 7.80749999999999, 2.29; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8100000000001, 10.6, 0,               !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 6.11999999999999, 0,   !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 6.11999999999999, 0,  !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 10.6, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.80000000000008, 6.11999999999999, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  5.80000000000008, 6.11999999999999, 0,  !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 6.11999999999999, 0,   !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 6.11999999999999, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.80000000000008, 8.51999999999999, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  5.80000000000008, 8.51999999999999, 0,  !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 6.11999999999999, 0,  !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 6.11999999999999, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.80000000000008, 10.6, 2.5099999584,   !- X,Y,Z Vertex 1 {m}
  5.80000000000008, 10.6, 0,              !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 8.51999999999999, 0,  !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 8.51999999999999, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8100000000001, 10.6, 2.5099999584,    !- X,Y,Z Vertex 1 {m}
  8.8100000000001, 10.6, 0,               !- X,Y,Z Vertex 2 {m}
  5.80000000000008, 10.6, 0,              !- X,Y,Z Vertex 3 {m}
  5.80000000000008, 10.6, 2.5099999584;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 10.6, 0,               !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  -2.93999999999999, 7, 0,                !- X,Y,Z Vertex 3 {m}
  -2.93999999999999, 10.6, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 102,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 8.51999999999999, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 8.51999999999999, 0,   !- X,Y,Z Vertex 2 {m}
  2.7400000000001, 10.6, 0,               !- X,Y,Z Vertex 3 {m}
  2.7400000000001, 10.6, 2.5099999584;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 7, 2.5099999584,       !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  2.7400000000001, 8.51999999999999, 0,   !- X,Y,Z Vertex 3 {m}
  2.7400000000001, 8.51999999999999, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15463194561016e-014, 7, 2.5099999584, !- X,Y,Z Vertex 1 {m}
  1.15463194561016e-014, 7, 0,            !- X,Y,Z Vertex 2 {m}
  2.7400000000001, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  2.7400000000001, 7, 2.5099999584;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 78,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.72999999999999, 7, 2.5099999584,     !- X,Y,Z Vertex 1 {m}
  -1.72999999999999, 7, 0,                !- X,Y,Z Vertex 2 {m}
  1.15463194561016e-014, 7, 0,            !- X,Y,Z Vertex 3 {m}
  1.15463194561016e-014, 7, 2.5099999584; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93999999999999, 7, 2.5099999584,     !- X,Y,Z Vertex 1 {m}
  -2.93999999999999, 7, 0,                !- X,Y,Z Vertex 2 {m}
  -1.72999999999999, 7, 0,                !- X,Y,Z Vertex 3 {m}
  -1.72999999999999, 7, 2.5099999584;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93999999999999, 10.6, 2.5099999584,  !- X,Y,Z Vertex 1 {m}
  -2.93999999999999, 10.6, 0,             !- X,Y,Z Vertex 2 {m}
  -2.93999999999999, 7, 0,                !- X,Y,Z Vertex 3 {m}
  -2.93999999999999, 7, 2.5099999584;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7400000000001, 10.6, 2.5099999584,    !- X,Y,Z Vertex 1 {m}
  2.7400000000001, 10.6, 0,               !- X,Y,Z Vertex 2 {m}
  -2.93999999999999, 10.6, 0,             !- X,Y,Z Vertex 3 {m}
  -2.93999999999999, 10.6, 2.5099999584;  !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 132 - Surface 143,       !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  9.91449983568;                          !- Surface Area {m2}

InternalMass,
  Merged Surface 142 - Surface 76,        !- Name
  Interior Floor,                         !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  11.613;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 148 - Surface 214,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  11.613;                                 !- Surface Area {m2}

InternalMass,
  Merged Surface 155 - Surface 89,        !- Name
  Interior Floor,                         !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  13.4848000000001;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 161 - Surface 227,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  13.4848000000001;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 162 - Surface 98,        !- Name
  Interior Floor,                         !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  20.4480000000003;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 170 - Surface 234,       !- Name
  Interior Ceiling,                       !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  20.4480000000003;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 204 - Surface 215,       !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  9.91449983568;                          !- Surface Area {m2}

InternalMass,
  Merged Surface 60 - Surface 71,         !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  9.91449983568;                          !- Surface Area {m2}

Shading:Zone:Detailed,
  Sub Surface 41 - Overhang,              !- Name
  Surface 144,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999945, 0.29350408925532, 2.23247955372338, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999945, 0.6, 2.23247955372338, !- X,Y,Z Vertex 2 {m}
  -2.9146, 0.6, 2.23247955372338,         !- X,Y,Z Vertex 3 {m}
  -2.9146, 0.29350408925532, 2.23247955372338; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 42 - Overhang,              !- Name
  Surface 144,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.94, 0.6254, 2.22562061484612,        !- X,Y,Z Vertex 1 {m}
  -2.94, 4.5246, 2.22562061484612,        !- X,Y,Z Vertex 2 {m}
  -3.24512412296922, 4.5246, 2.22562061484612, !- X,Y,Z Vertex 3 {m}
  -3.24512412296922, 0.6254, 2.22562061484612; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 46 - Overhang,              !- Name
  Surface 216,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.01820807130571e-014, 0.0254, 7.2599998752, !- X,Y,Z Vertex 1 {m}
  5.01820807130571e-014, 0.5746, 7.2599998752, !- X,Y,Z Vertex 2 {m}
  -0.32799999167995, 0.5746, 7.2599998752, !- X,Y,Z Vertex 3 {m}
  -0.32799999167995, 0.0254, 7.2599998752; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 52 - Overhang,              !- Name
  Surface 216,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999941, 0.27200000832, 4.7499999168, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999941, 0.6, 4.7499999168, !- X,Y,Z Vertex 2 {m}
  -2.9146, 0.6, 4.7499999168,             !- X,Y,Z Vertex 3 {m}
  -2.9146, 0.27200000832, 4.7499999168;   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 53 - Overhang,              !- Name
  Surface 216,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.94, 0.6254, 4.7499999168,            !- X,Y,Z Vertex 1 {m}
  -2.94, 4.5246, 4.7499999168,            !- X,Y,Z Vertex 2 {m}
  -3.26799999168, 4.5246, 4.7499999168,   !- X,Y,Z Vertex 3 {m}
  -3.26799999168, 0.6254, 4.7499999168;   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 54 - Overhang,              !- Name
  Surface 216,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.0253999999999941, 0.27200000832, 7.2599998752, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999941, 0.6, 7.2599998752, !- X,Y,Z Vertex 2 {m}
  -2.9146, 0.6, 7.2599998752,             !- X,Y,Z Vertex 3 {m}
  -2.9146, 0.27200000832, 7.2599998752;   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 55 - Overhang,              !- Name
  Surface 216,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.94, 0.6254, 7.2599998752,            !- X,Y,Z Vertex 1 {m}
  -2.94, 4.5246, 7.2599998752,            !- X,Y,Z Vertex 2 {m}
  -3.26799999168, 4.5246, 7.2599998752,   !- X,Y,Z Vertex 3 {m}
  -3.26799999168, 0.6254, 7.2599998752;   !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 59 - Overhang,              !- Name
  Surface 156,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.1490000000001, 8.3, 4.8049999584,     !- X,Y,Z Vertex 1 {m}
  9.1490000000001, 10.35, 4.8049999584,   !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.35, 4.8049999584,   !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 8.3, 4.8049999584;     !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 60 - Overhang,              !- Name
  Surface 156,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.2490000000001, 6.3075, 4.8049999584,  !- X,Y,Z Vertex 1 {m}
  9.2490000000001, 7.8075, 4.8049999584,  !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 7.8075, 4.8049999584,  !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 6.3075, 4.8049999584;  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 61 - Overhang,              !- Name
  Surface 228,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.1490000000001, 8.3, 7.3149999168,     !- X,Y,Z Vertex 1 {m}
  9.1490000000001, 10.35, 7.3149999168,   !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.35, 7.3149999168,   !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 8.3, 7.3149999168;     !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 62 - Overhang,              !- Name
  Surface 228,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.2490000000001, 6.3075, 7.3149999168,  !- X,Y,Z Vertex 1 {m}
  9.2490000000001, 7.8075, 7.3149999168,  !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 7.8075, 7.3149999168,  !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 6.3075, 7.3149999168;  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 64 - Overhang,              !- Name
  Surface 156,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.1480000000001, 8.3, 2.29,             !- X,Y,Z Vertex 1 {m}
  9.1480000000001, 10.35, 2.29,           !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 10.35, 2.29,           !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 8.3, 2.29;             !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 65 - Overhang,              !- Name
  Surface 156,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.2480000000001, 6.3075, 2.29,          !- X,Y,Z Vertex 1 {m}
  9.2480000000001, 7.8075, 2.29,          !- X,Y,Z Vertex 2 {m}
  8.8100000000001, 7.8075, 2.29,          !- X,Y,Z Vertex 3 {m}
  8.8100000000001, 6.3075, 2.29;          !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 67 - Overhang,              !- Name
  Surface 203,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.69, -0.32799999168, 7.2599998752,     !- X,Y,Z Vertex 1 {m}
  2.69, 0, 7.2599998752,                  !- X,Y,Z Vertex 2 {m}
  0.03000000000005, 0, 7.2599998752,      !- X,Y,Z Vertex 3 {m}
  0.03000000000005, -0.32799999168, 7.2599998752; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 68 - Overhang,              !- Name
  Surface 216,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.01820807130571e-014, 0.03, 4.7499999168, !- X,Y,Z Vertex 1 {m}
  5.01820807130571e-014, 0.5746, 4.7499999168, !- X,Y,Z Vertex 2 {m}
  -0.32799999167995, 0.5746, 4.7499999168, !- X,Y,Z Vertex 3 {m}
  -0.32799999167995, 0.03, 4.7499999168;  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 69 - Overhang,              !- Name
  Surface 130,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.69, -0.32799999168, 4.7499999168,     !- X,Y,Z Vertex 1 {m}
  2.69, 0, 4.7499999168,                  !- X,Y,Z Vertex 2 {m}
  0.03000000000005, 0, 4.7499999168,      !- X,Y,Z Vertex 3 {m}
  0.03000000000005, -0.32799999168, 4.7499999168; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 70 - Overhang,              !- Name
  Surface 144,                            !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.01820807130571e-014, 0.03, 2.23247955372338, !- X,Y,Z Vertex 1 {m}
  5.01820807130571e-014, 0.5746, 2.23247955372338, !- X,Y,Z Vertex 2 {m}
  -0.30649591074463, 0.5746, 2.23247955372338, !- X,Y,Z Vertex 3 {m}
  -0.30649591074463, 0.03, 2.23247955372338; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 71 - Overhang,              !- Name
  Surface 57,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.69, -0.306495910744676, 2.23247955372338, !- X,Y,Z Vertex 1 {m}
  2.69, 0, 2.23247955372338,              !- X,Y,Z Vertex 2 {m}
  0.03000000000005, 0, 2.23247955372338,  !- X,Y,Z Vertex 3 {m}
  0.03000000000005, -0.306495910744676, 2.23247955372338; !- X,Y,Z Vertex 4 {m}

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 1, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.632767237756688,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 10, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.593756135428938,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 11, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.689458601139431,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 12, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.0454770909542,                        !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 2, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.593756135428938,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 3, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.689458601139431,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 4, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.0454770909542,                        !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 5, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.632767237756688,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 6, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.593756135428938,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 7, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.689458601139431,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 8, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.0454770909542,                        !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People 9, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.632767237756688,                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 1, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  131.882013764025,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 10, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  123.751278752557,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 11, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  143.697687395376,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 12, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  217.899435798875,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 2, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  123.751278752557,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 3, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  143.697687395376,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 4, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  217.899435798875,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 5, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  131.882013764025,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 6, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  123.751278752557,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 7, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  143.697687395376,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 8, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  217.899435798875,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights 9, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  131.882013764025,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 1, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  85.2570594030063,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 10, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80.00082666832,                         !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 11, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  92.895474679839,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 12, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  140.864281728566,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 2, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80.00082666832,                         !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 3, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  92.895474679839,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 4, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  140.864281728566,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 5, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  85.2570594030063,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 6, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  80.00082666832,                         !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 7, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  92.895474679839,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 8, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  140.864281728566,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment 9, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Bldg Equip,                      !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  85.2570594030063,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 1, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0097115230230424,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 10, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00965539333815048,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 11, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00975837332782068,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 12, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0141390879220987,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 2, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00614524795815047,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 3, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00908131087148906,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 4, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00795847544209864,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 5, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00625956275025417,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 6, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00614524795815047,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 7, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00568245767982064,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 8, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00795847544209864,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration 9, !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00625956275025417,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermal Zone 5 Thermostat 1;            !- Control Name 1

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone 5 Thermostat 1,            !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone 5 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone 5 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone 5 Ventilation per Person,  !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Office Work Occ,                        !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.009438948864,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material,
  Air Wall Material,                      !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:ShadingControl,
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  27,                                     !- Setpoint {BasedOnField A4}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

Construction,
  Air Wall,                               !- Name
  Air Wall Material;                      !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office Activity Default Schedule, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule,  !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule,  !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Activity Default Schedule, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Dec31, !- Name
  Large Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Light,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Large Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Large Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Activity Week Rule - Jan1-Dec31, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  Medium Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Medium Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Activity Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Misc Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Misc Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan1-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Work Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Activity Week Rule - Jan1-Dec31, !- Name
  Small Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Small Office Activity Default Schedule, !- Monday Schedule:Day Name
  Small Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Small Office Activity Default Schedule, !- Friday Schedule:Day Name
  Small Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Small Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  Small Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Jan1-Dec31, !- Name
  Small Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Small Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Small Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Small Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Infil Quarter On Week Rule - Jan1-Dec31, !- Name
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Small Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Small Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Infil Quarter On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Site:Location,
  Piacenza,                               !- Name
  44.92,                                  !- Latitude {deg}
  9.73,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  134;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns DB=>MWB,    !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns DP=>MDB,    !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns Enth=>MDB,  !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  74900,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Clg .4% Condns WB=>MDB,    !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.48,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.935;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Piacenza Ann Htg 99.6% Condns DB,       !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -6.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -6.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Piacenza Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  5.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  8.9,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Piacenza Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -11.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99726,                                  !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

